# **IEEE DC1A Excitation System Model (ESDC1A)**

ESDC1A is an IEEE DC1A excitation-system model. In GridKit it reads the
connected bus voltage, optional stabilizer and under-excitation limiter signals,
and publishes field voltage.

## Notes

- Internal voltage signals are on model base unless otherwise stated.
- The connected bus supplies $E_C=\sqrt{V_{\mathrm{r}}^2+V_{\mathrm{i}}^2}$.
- The source diagram labels the optional multiplier input as `Speed`; GridKit
  uses machine speed deviation, so the enabled multiplier is $1+\omega$.
- The PowerWorld parameter table names the UEL selector `UEL`; `UEL >= 2`
  routes the UEL input through the input-error summing junction and `UEL < 2`
  routes it through the high-value gate.
- `efd` is a required output signal. `speed` is required only when
  $s_{\mathrm{spd}}=1$; `vs` and `vuel` are optional and default to zero.

## Block Diagram

Standard ESDC1A block diagram.

![](../../../../../docs/Figures/PhasorDynamics/ESDC1A_diagram.png)

Figure 1: ESDC1A block diagram. Figure courtesy of [PowerWorld](https://www.powerworld.com/WebHelp/)

## Model Parameters

Symbol                              | Units     | JSON      | Description                                      | Typical Value | Note
------------------------------------|-----------|-----------|--------------------------------------------------|---------------|------
$T_R$                               | [sec]     | `Tr`      | Transducer time constant                         | 0.0           | State 2
$K_A$                               | [p.u.]    | `Ka`      | Voltage-regulator gain                           | 40.0          |
$T_A$                               | [sec]     | `Ta`      | Voltage-regulator time constant                  | 0.1           | State 3
$T_B$                               | [sec]     | `Tb`      | Lead-lag denominator time constant               | 0.0           | State 5
$T_C$                               | [sec]     | `Tc`      | Lead-lag numerator time constant                 | 0.0           |
$V_R^{\max}$                        | [p.u.]    | `Vrmax`   | Maximum voltage-regulator output                 | 1.0           |
$V_R^{\min}$                        | [p.u.]    | `Vrmin`   | Minimum voltage-regulator output                 | -1.0          |
$K_E$                               | [p.u.]    | `Ke`      | Exciter field-resistance line-slope margin       | 0.1           |
$T_E$                               | [sec]     | `Te`      | Exciter field time constant                      | 0.5           | State 1
$K_F$                               | [p.u.]    | `Kf`      | Stabilizing feedback gain                        | 0.05          |
$T_{F1}$                            | [sec]     | `Tf1`     | Feedback lead time constant                      | 0.7           | State 4
$s_{\mathrm{spd}}$                  | [binary]  | `Spdmlt`  | Speed multiplier flag                            | 0.0           | 1 enables the speed multiplier
$E_1$                               | [p.u.]    | `E1`      | First saturation voltage point                   | 2.8           |
$S_E(E_1)$                          | [p.u.]    | `Se1`     | Saturation value at $E_1$                        | 0.08          |
$E_2$                               | [p.u.]    | `E2`      | Second saturation voltage point                  | 3.7           |
$S_E(E_2)$                          | [p.u.]    | `Se2`     | Saturation value at $E_2$                        | 0.33          |
$I_{\mathrm{UEL}}$                  | [integer] | `UEL`     | Under-excitation limiter input-location selector | 0             | 0/1 = high-value gate, 2/3 = input-error summing junction
$s_{\mathrm{lim}}$                  | [binary]  | `exclim`  | Exciter feedback lower-limit flag                | 1.0           | 1 enables the zero lower limit on $V_{\mathrm{FE}}$

### Parameter Validation

Invalid ESDC1A parameter sets are rejected by the following checks. Let $\epsilon_T=10^{-3}$.

```math
\begin{aligned}
  T &\leftarrow \max\!\left(T, \epsilon_T\right)
    \quad T\in\{T_R,T_B,T_{F1}\} \\
  K_A
    &> 0 \\
  T_A, T_E
    &> 0 \\
  T_C
    &\ge 0 \\
  V_R^{\min}
    &\le V_R^{\max} \\
  s_{\mathrm{spd}}, s_{\mathrm{lim}}
    &\in \{0,1\} \\
  I_{\mathrm{UEL}}
    &\in \{0,1,2,3\} \\
  \left(S_E(E_1), S_E(E_2)\right)
    &=(0,0)
      \quad\text{or}\quad
      \begin{gathered}
        E_1, E_2, S_E(E_1), S_E(E_2) > 0 \\
        E_1 \ne E_2 \\
        S_E(E_1) \ne S_E(E_2)
      \end{gathered}
\end{aligned}
```

### Model Derived Parameters

```math
\begin{aligned}
  s_{\mathrm{UEL}}
    &=
      \begin{cases}
        1 & I_{\mathrm{UEL}} \ge 2 \\
        0 & I_{\mathrm{UEL}} < 2
      \end{cases} \\
  s_{\mathrm{UEL}}^\mathrm{off}
    &= 1 - s_{\mathrm{UEL}} \\
  s_{\mathrm{lim}}^\mathrm{off}
    &= 1 - s_{\mathrm{lim}}
\end{aligned}
```

When saturation is disabled, $S_A=0$ and $S_B=0$. Otherwise,

```math
\begin{aligned}
  C &= \sqrt{\dfrac{S_E(E_2)}{S_E(E_1)}} \\
  S_A &= \dfrac{C E_1 - E_2}{C - 1} \\
  S_B &= \dfrac{S_E(E_1)}{(E_1 - S_A)^2}
\end{aligned}
```

## Model Variables

### Internal Variables

#### Differential

Symbol                              | Units  | Description                                          | Note
------------------------------------|--------|------------------------------------------------------|------
$E_{\mathrm{fd}}'$                  | [p.u.] | Field-voltage state before optional speed multiplier | State 1 in Fig. 1; source label: `EFD`
$V_C$                               | [p.u.] | Sensed compensated voltage                           | State 2 in Fig. 1; source label: `Sensed Vt`
$V_R$                               | [p.u.] | Voltage-regulator output                             | State 3 in Fig. 1; source label: `VR`
$V_F$                               | [p.u.] | Stabilizing feedback output                          | State 4 in Fig. 1; source label: `VF`
$x_{\mathrm{LL}}$                   | [p.u.] | Lead-lag block state                                 | State 5 in Fig. 1; source label: `Lead-Lag`

#### Algebraic

Symbol                              | Units  | Description                                      | Note
------------------------------------|--------|--------------------------------------------------|------
$e_V$                               | [p.u.] | Voltage-regulator input error                    |
$V_{\mathrm{LL}}$                   | [p.u.] | Lead-lag block output                            | Input to high-value gate
$V_{\mathrm{HV}}$                   | [p.u.] | High-value gate output                           | Input to voltage regulator
$S_E$                               | [p.u.] | Saturation coefficient evaluated at $E_{\mathrm{fd}}'$ |
$V_{\mathrm{FE}}$                   | [p.u.] | Exciter feedback signal after optional lower limit |
$E_{\mathrm{fd}}$                   | [p.u.] | Field-voltage output                             | Published through `efd`

### External Variables

#### Differential

None.

#### Algebraic

Symbol                              | Units  | Type    | Description                         | Note
------------------------------------|--------|---------|-------------------------------------|------
$V_{\mathrm{r}}$                    | [p.u.] | Known   | Terminal-bus voltage, real component | Bus input
$V_{\mathrm{i}}$                    | [p.u.] | Known   | Terminal-bus voltage, imaginary component | Bus input
$\omega$                            | [p.u.] | Known   | Machine speed deviation             | Optional signal port `speed`; required when $s_{\mathrm{spd}}=1$
$V_S$                               | [p.u.] | Known   | Stabilizer input signal             | Optional signal port `vs`; defaults to zero
$V_{\mathrm{UEL}}$                  | [p.u.] | Known   | Under-excitation limiter input      | Optional signal port `vuel`; defaults to zero
$V_{\mathrm{ref}}$                  | [p.u.] | Unknown | Voltage-control reference           | Initialized constant setpoint; source label: `VREF`

## Model Equations

### Differential Equations

```math
\begin{aligned}
  0 &=
    -\dot{E}_{\mathrm{fd}}'
    + \dfrac{1}{T_E}
      \left(V_R - V_{\mathrm{FE}}\right) \\
  0 &=
    -\dot{V}_C
    + \dfrac{1}{T_R}
      \left(
        \sqrt{V_{\mathrm{r}}^2+V_{\mathrm{i}}^2}
        - V_C
      \right) \\
  0 &=
    -\dot{V}_R
    + \dfrac{1}{T_A}
      \text{antiwindup}
      \left(
        V_R,\,
        -V_R + K_A V_{\mathrm{HV}};\,
        V_R^{\min}, V_R^{\max}
      \right) \\
  0 &=
    -\dot{V}_F
    + \dfrac{1}{T_{F1}}
      \left[
        -V_F
        + \dfrac{K_F}{T_E}
          \left(V_R - V_{\mathrm{FE}}\right)
      \right] \\
  0 &=
    -\dot{x}_{\mathrm{LL}}
    + \dfrac{1}{T_B}
      \left(e_V - x_{\mathrm{LL}}\right)
\end{aligned}
```

CommonMath defines the [Anti-Windup](../../../../CommonMath.md#anti-windup-indicator)
target and smooth approximation.

### Algebraic Equations

```math
\begin{aligned}
  0 &=
    -e_V
    + V_{\mathrm{ref}}
    + V_S
    + s_{\mathrm{UEL}}V_{\mathrm{UEL}}
    - V_C
    - V_F \\
  0 &=
    -V_{\mathrm{LL}}
    + x_{\mathrm{LL}}
    + \dfrac{T_C}{T_B}
      \left(e_V - x_{\mathrm{LL}}\right) \\
  0 &=
    -V_{\mathrm{HV}}
    + s_{\mathrm{UEL}}V_{\mathrm{LL}}
    + s_{\mathrm{UEL}}^\mathrm{off}
      \text{max}\left(V_{\mathrm{LL}}, V_{\mathrm{UEL}}\right) \\
  0 &=
    -S_E
    + S_B q\left(E_{\mathrm{fd}}' - S_A\right) \\
  0 &=
    -V_{\mathrm{FE}}
    + s_{\mathrm{lim}}^\mathrm{off}
      \left(K_E + S_E\right)E_{\mathrm{fd}}'
    + s_{\mathrm{lim}}\rho
      \left(\left(K_E + S_E\right)E_{\mathrm{fd}}'\right) \\
  0 &=
    -E_{\mathrm{fd}}
    + \left(1 + s_{\mathrm{spd}}\omega\right)E_{\mathrm{fd}}'
\end{aligned}
```

CommonMath defines helper targets and smooth approximations for
[max](../../../../CommonMath.md#derived-functions), the [ramp](../../../../CommonMath.md#primitives)
$\rho$, and the [quadratic ramp](../../../../CommonMath.md#primitives) $q$.

## Initialization

### External Priors

```math
\begin{aligned}
  V_{\mathrm{r},0}, V_{\mathrm{i},0}
    &\leftarrow \text{terminal-bus voltage} \\
  E_{\mathrm{fd},0}
    &\leftarrow \text{field-voltage signal start} \\
  \omega_0
    &\leftarrow \text{speed-deviation input or }0 \\
  V_{S,0}
    &\leftarrow \text{stabilizer input or }0 \\
  V_{\mathrm{UEL},0}
    &\leftarrow \text{under-excitation limiter input or }0
\end{aligned}
```

### Internal Initialization

Initialization is performed by evaluating the steady-state residuals in
dependency order. Let subscript $0$ denote initial values and set all internal
derivatives to zero:

```math
\begin{aligned}
  E_{C,0}
    &= \sqrt{V_{\mathrm{r},0}^2+V_{\mathrm{i},0}^2} \\
  d_0
    &= 1 + s_{\mathrm{spd}}\omega_0 \\
  E_{\mathrm{fd},0}'
    &= \dfrac{E_{\mathrm{fd},0}}{d_0} \\
  S_{E,0}
    &= S_B q\left(E_{\mathrm{fd},0}' - S_A\right) \\
  V_{\mathrm{FE},0}
    &=
      s_{\mathrm{lim}}^\mathrm{off}
      \left(K_E + S_{E,0}\right)E_{\mathrm{fd},0}'
      + s_{\mathrm{lim}}\rho
        \left(\left(K_E + S_{E,0}\right)E_{\mathrm{fd},0}'\right) \\
  V_{R,0}
    &= V_{\mathrm{FE},0} \\
  V_{\mathrm{HV},0}
    &= \dfrac{V_{R,0}}{K_A} \\
  V_{C,0}
    &= E_{C,0} \\
  V_{F,0}
    &= 0 \\
  e_{V,0}
    &= V_{\mathrm{HV},0} \\
  x_{\mathrm{LL},0}
    &= e_{V,0} \\
  V_{\mathrm{LL},0}
    &= e_{V,0}
\end{aligned}
```

Initialization rejects $d_0=0$, $V_{R,0}$ outside
$[V_R^{\min},V_R^{\max}]$, and high-value-gate active starts with
$s_{\mathrm{UEL}}=0$ and $V_{\mathrm{HV},0}<V_{\mathrm{UEL},0}$.

### External Solved

```math
\begin{aligned}
  V_{\mathrm{ref},0}
    &\leftarrow
      e_{V,0}
      + V_{C,0}
      + V_{F,0}
      - V_{S,0}
      - s_{\mathrm{UEL}}V_{\mathrm{UEL},0}
\end{aligned}
```

## Monitorable Outputs

Output          | Units  | Description                         | Note
----------------|--------|-------------------------------------|------
`efd`           | [p.u.] | Field-voltage output                | $E_{\mathrm{fd}}$
`vc`            | [p.u.] | Sensed compensated voltage          | $V_C$
`vr`            | [p.u.] | Voltage-regulator output            | $V_R$
`vf`            | [p.u.] | Stabilizing feedback output         | $V_F$
`se`            | [p.u.] | Saturation coefficient              | $S_E$
`vfe`           | [p.u.] | Exciter feedback signal             | $V_{\mathrm{FE}}$
