{
  "header": {
    "format_version": 0,
    "format_revision": 1,
    "case_name": "IEEE13",
    "case_description": "Full IEEE 13-node feeder graph projected onto the currently implemented fixed-ABC EMT model subset",
    "case_comments": "This is explicitly not an exact IEEE 13-node benchmark model. It retains every feeder bus and branch in the published 650-632-670-671 topology that can be connected with the available components. The 650 regulator and RG60 internal node are contracted into the source connection; the 115/4.16-kV substation transformer ratio is collapsed into a 4.16-kV source with its published 1-percent R and 8-percent X series impedance; the 633-634 4.16/0.48-kV transformer is a unity-ratio three-phase series LineLumped proxy with a 1-percent symmetric mutual completion and loads referred to 4.16 kV. The projected transformer has zero shunt capacitance, so bus 634 is algebraic under the assembled derivative classification. Configurations 603 and 604 repeat the mean published two-phase self term and published mutual term across ABC; 605 scales those 603 mutual-to-self ratios to its published scalar self data; 607 scales the full 606 coupling pattern to its published scalar self data. The closed 671-692 switch is represented by a one-metre configuration-601 LineLumped jumper. Constant-P and constant-I loads and delta connections are replaced by nominal-voltage grounded-wye RL equivalents; unloaded projected phases use finite open-circuit impedances; capacitors at 675 and 611 are omitted because no supported component can represent them. There are no regulator taps, transformer ratio, capacitor, phase-selective, PQ, or constant-current dynamics. Published IEEE PES topology/load data and current EPRI OpenDSS line matrices are used where the fixed-ABC lane can represent them."
  },
  "buses": [
    {
      "number": 650,
      "class": "bus",
      "name": "650",
      "mon": [
        "v"
      ]
    },
    {
      "number": 632,
      "class": "bus",
      "name": "632",
      "mon": [
        "v"
      ]
    },
    {
      "number": 670,
      "class": "bus",
      "name": "670",
      "mon": [
        "v"
      ]
    },
    {
      "number": 671,
      "class": "bus",
      "name": "671",
      "mon": [
        "v"
      ]
    },
    {
      "number": 680,
      "class": "bus",
      "name": "680",
      "mon": [
        "v"
      ]
    },
    {
      "number": 633,
      "class": "bus",
      "name": "633",
      "mon": [
        "v"
      ]
    },
    {
      "number": 634,
      "class": "bus",
      "name": "634",
      "mon": [
        "v"
      ]
    },
    {
      "number": 645,
      "class": "bus",
      "name": "645",
      "mon": [
        "v"
      ]
    },
    {
      "number": 646,
      "class": "bus",
      "name": "646",
      "mon": [
        "v"
      ]
    },
    {
      "number": 684,
      "class": "bus",
      "name": "684",
      "mon": [
        "v"
      ]
    },
    {
      "number": 611,
      "class": "bus",
      "name": "611",
      "mon": [
        "v"
      ]
    },
    {
      "number": 652,
      "class": "bus",
      "name": "652",
      "mon": [
        "v"
      ]
    },
    {
      "number": 692,
      "class": "bus",
      "name": "692",
      "mon": [
        "v"
      ]
    },
    {
      "number": 675,
      "class": "bus",
      "name": "675",
      "mon": [
        "v"
      ]
    }
  ],
  "signals": [
    {
      "signal_id": 0,
      "name": "normal_load_enable"
    },
    {
      "signal_id": 1,
      "name": "fault_load_enable"
    }
  ],
  "devices": [
    {
      "class": "ConstantSignalSource",
      "id": "normal_load_enable_source",
      "ports": {
        "sr": 0
      },
      "params": {
        "Sr": 1.0
      }
    },
    {
      "class": "ConstantSignalSource",
      "id": "fault_load_enable_source",
      "ports": {
        "sr": 1
      },
      "params": {
        "Sr": 0.0
      }
    },
    {
      "class": "VoltageSource",
      "id": "source_650",
      "ports": {
        "bus": 650
      },
      "params": {
        "N": 3,
        "E": [
          2401.7771198288433,
          2401.7771198288433,
          2401.7771198288433
        ],
        "phi": [
          0.0,
          -2.0943951023931953,
          2.0943951023931953
        ],
        "omega": 376.99111843077515
      },
      "submodels": {
        "Z": {
          "D": [
            [
              0.0346112,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0346112,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0346112
            ]
          ],
          "E": [
            [
              0.0007344724755122945,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0007344724755122945,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0007344724755122945
            ]
          ],
          "poles": [],
          "residues": []
        }
      },
      "mon": [
        "e",
        "i"
      ]
    },
    {
      "class": "LineLumped",
      "id": "line_650_632",
      "ports": {
        "bus1": 650,
        "bus2": 632
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 609.6
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0002153051181102362,
              9.693390598902409e-05,
              9.817664837349876e-05
            ],
            [
              9.693390598902409e-05,
              0.00020971277738010023,
              9.538047800843076e-05
            ],
            [
              9.817664837349876e-05,
              9.538047800843076e-05,
              0.0002121361250298258
            ]
          ],
          "E": [
            [
              1.6777417441852112e-06,
              8.269211445699189e-07,
              6.981937349807009e-07
            ],
            [
              8.269211445699189e-07,
              1.72702406872705e-06,
              6.344069135837389e-07
            ],
            [
              6.981937349807009e-07,
              6.344069135837389e-07,
              1.7055969711001635e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              1.038332688976378e-11,
              -3.289476459973754e-12,
              -2.0759072047244095e-12
            ],
            [
              -3.289476459973754e-12,
              9.822774255249345e-12,
              -1.2224695308398952e-12
            ],
            [
              -2.0759072047244095e-12,
              -1.2224695308398952e-12,
              9.293537411417325e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_632_670",
      "ports": {
        "bus1": 632,
        "bus2": 670
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 203.3016
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0002153051181102362,
              9.693390598902409e-05,
              9.817664837349876e-05
            ],
            [
              9.693390598902409e-05,
              0.00020971277738010023,
              9.538047800843076e-05
            ],
            [
              9.817664837349876e-05,
              9.538047800843076e-05,
              0.0002121361250298258
            ]
          ],
          "E": [
            [
              1.6777417441852112e-06,
              8.269211445699189e-07,
              6.981937349807009e-07
            ],
            [
              8.269211445699189e-07,
              1.72702406872705e-06,
              6.344069135837389e-07
            ],
            [
              6.981937349807009e-07,
              6.344069135837389e-07,
              1.7055969711001635e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              1.038332688976378e-11,
              -3.289476459973754e-12,
              -2.0759072047244095e-12
            ],
            [
              -3.289476459973754e-12,
              9.822774255249345e-12,
              -1.2224695308398952e-12
            ],
            [
              -2.0759072047244095e-12,
              -1.2224695308398952e-12,
              9.293537411417325e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_670_671",
      "ports": {
        "bus1": 670,
        "bus2": 671
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 406.2984
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0002153051181102362,
              9.693390598902409e-05,
              9.817664837349876e-05
            ],
            [
              9.693390598902409e-05,
              0.00020971277738010023,
              9.538047800843076e-05
            ],
            [
              9.817664837349876e-05,
              9.538047800843076e-05,
              0.0002121361250298258
            ]
          ],
          "E": [
            [
              1.6777417441852112e-06,
              8.269211445699189e-07,
              6.981937349807009e-07
            ],
            [
              8.269211445699189e-07,
              1.72702406872705e-06,
              6.344069135837389e-07
            ],
            [
              6.981937349807009e-07,
              6.344069135837389e-07,
              1.7055969711001635e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              1.038332688976378e-11,
              -3.289476459973754e-12,
              -2.0759072047244095e-12
            ],
            [
              -3.289476459973754e-12,
              9.822774255249345e-12,
              -1.2224695308398952e-12
            ],
            [
              -2.0759072047244095e-12,
              -1.2224695308398952e-12,
              9.293537411417325e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_671_680",
      "ports": {
        "bus1": 671,
        "bus2": 680
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 304.8
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0002153051181102362,
              9.693390598902409e-05,
              9.817664837349876e-05
            ],
            [
              9.693390598902409e-05,
              0.00020971277738010023,
              9.538047800843076e-05
            ],
            [
              9.817664837349876e-05,
              9.538047800843076e-05,
              0.0002121361250298258
            ]
          ],
          "E": [
            [
              1.6777417441852112e-06,
              8.269211445699189e-07,
              6.981937349807009e-07
            ],
            [
              8.269211445699189e-07,
              1.72702406872705e-06,
              6.344069135837389e-07
            ],
            [
              6.981937349807009e-07,
              6.344069135837389e-07,
              1.7055969711001635e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              1.038332688976378e-11,
              -3.289476459973754e-12,
              -2.0759072047244095e-12
            ],
            [
              -3.289476459973754e-12,
              9.822774255249345e-12,
              -1.2224695308398952e-12
            ],
            [
              -2.0759072047244095e-12,
              -1.2224695308398952e-12,
              9.293537411417325e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_632_633",
      "ports": {
        "bus1": 632,
        "bus2": 633
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 152.4
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.00046764395927781756,
              9.817664837349876e-05,
              9.693390598902409e-05
            ],
            [
              9.817664837349876e-05,
              0.00046447496619740717,
              9.538047800843076e-05
            ],
            [
              9.693390598902409e-05,
              9.538047800843076e-05,
              0.00046205161854768155
            ]
          ],
          "E": [
            [
              1.9472287028002834e-06,
              6.981937349807009e-07,
              8.269211445699189e-07
            ],
            [
              6.981937349807009e-07,
              1.975083929715236e-06,
              6.344069135837389e-07
            ],
            [
              8.269211445699189e-07,
              6.344069135837389e-07,
              1.9963462035142234e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              9.393088658136485e-12,
              -1.782857342519685e-12,
              -2.786281167979003e-12
            ],
            [
              -1.782857342519685e-12,
              8.536849045275592e-12,
              -1.0858337959317585e-12
            ],
            [
              -2.786281167979003e-12,
              -1.0858337959317585e-12,
              8.940822729658794e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "xfm_633_634_unity_projection",
      "ports": {
        "bus1": 633,
        "bus2": 634
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 1.0
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.38072319999999993,
              0.0038072319999999994,
              0.0038072319999999994
            ],
            [
              0.0038072319999999994,
              0.38072319999999993,
              0.0038072319999999994
            ],
            [
              0.0038072319999999994,
              0.0038072319999999994,
              0.38072319999999993
            ]
          ],
          "E": [
            [
              0.0018361811887807361,
              1.836181188780736e-05,
              1.836181188780736e-05
            ],
            [
              1.836181188780736e-05,
              0.0018361811887807361,
              1.836181188780736e-05
            ],
            [
              1.836181188780736e-05,
              1.836181188780736e-05,
              0.0018361811887807361
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_632_645_abc_projection",
      "ports": {
        "bus1": 632,
        "bus2": 645
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 152.4
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0008243110236220472,
              0.0001283752883162332,
              0.0001283752883162332
            ],
            [
              0.0001283752883162332,
              0.0008243110236220472,
              0.0001283752883162332
            ],
            [
              0.0001283752883162332,
              0.0001283752883162332,
              0.0008243110236220472
            ]
          ],
          "E": [
            [
              2.2284181531961934e-06,
              7.567061938848909e-07,
              7.567061938848909e-07
            ],
            [
              7.567061938848909e-07,
              2.2284181531961934e-06,
              7.567061938848909e-07
            ],
            [
              7.567061938848909e-07,
              7.567061938848909e-07,
              2.2284181531961934e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              7.726346966863516e-12,
              -1.4832146850393703e-12,
              -1.4832146850393703e-12
            ],
            [
              -1.4832146850393703e-12,
              7.726346966863516e-12,
              -1.4832146850393703e-12
            ],
            [
              -1.4832146850393703e-12,
              -1.4832146850393703e-12,
              7.726346966863516e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_645_646_abc_projection",
      "ports": {
        "bus1": 645,
        "bus2": 646
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 91.44
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0008243110236220472,
              0.0001283752883162332,
              0.0001283752883162332
            ],
            [
              0.0001283752883162332,
              0.0008243110236220472,
              0.0001283752883162332
            ],
            [
              0.0001283752883162332,
              0.0001283752883162332,
              0.0008243110236220472
            ]
          ],
          "E": [
            [
              2.2284181531961934e-06,
              7.567061938848909e-07,
              7.567061938848909e-07
            ],
            [
              7.567061938848909e-07,
              2.2284181531961934e-06,
              7.567061938848909e-07
            ],
            [
              7.567061938848909e-07,
              7.567061938848909e-07,
              2.2284181531961934e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              7.726346966863516e-12,
              -1.4832146850393703e-12,
              -1.4832146850393703e-12
            ],
            [
              -1.4832146850393703e-12,
              7.726346966863516e-12,
              -1.4832146850393703e-12
            ],
            [
              -1.4832146850393703e-12,
              -1.4832146850393703e-12,
              7.726346966863516e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_671_684_abc_projection",
      "ports": {
        "bus1": 671,
        "bus2": 684
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 91.44
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0008243110236220472,
              0.0001283752883162332,
              0.0001283752883162332
            ],
            [
              0.0001283752883162332,
              0.0008243110236220472,
              0.0001283752883162332
            ],
            [
              0.0001283752883162332,
              0.0001283752883162332,
              0.0008243110236220472
            ]
          ],
          "E": [
            [
              2.2284181531961934e-06,
              7.567061938848909e-07,
              7.567061938848909e-07
            ],
            [
              7.567061938848909e-07,
              2.2284181531961934e-06,
              7.567061938848909e-07
            ],
            [
              7.567061938848909e-07,
              7.567061938848909e-07,
              2.2284181531961934e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              7.726346966863516e-12,
              -1.4832146850393703e-12,
              -1.4832146850393703e-12
            ],
            [
              -1.4832146850393703e-12,
              7.726346966863516e-12,
              -1.4832146850393703e-12
            ],
            [
              -1.4832146850393703e-12,
              -1.4832146850393703e-12,
              7.726346966863516e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_684_611_abc_projection",
      "ports": {
        "bus1": 684,
        "bus2": 611
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 91.44
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0008259265887218643,
              0.00012862689072059186,
              0.00012862689072059186
            ],
            [
              0.00012862689072059186,
              0.0008259265887218643,
              0.00012862689072059186
            ],
            [
              0.00012862689072059186,
              0.00012862689072059186,
              0.0008259265887218643
            ]
          ],
          "E": [
            [
              2.2210010809407327e-06,
              7.54187571198144e-07,
              7.54187571198144e-07
            ],
            [
              7.54187571198144e-07,
              2.2210010809407327e-06,
              7.54187571198144e-07
            ],
            [
              7.54187571198144e-07,
              7.54187571198144e-07,
              2.2210010809407327e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              7.448707769028873e-12,
              -1.4299167245495034e-12,
              -1.4299167245495034e-12
            ],
            [
              -1.4299167245495034e-12,
              7.448707769028873e-12,
              -1.4299167245495034e-12
            ],
            [
              -1.4299167245495034e-12,
              -1.4299167245495034e-12,
              7.448707769028873e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_684_652_abc_projection",
      "ports": {
        "bus1": 684,
        "bus2": 652
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 243.84
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0008341908255786208,
              0.00033698883979556407,
              0.00029992679712145543
            ],
            [
              0.00033698883979556407,
              0.0008341908255786208,
              0.00033698883979556407
            ],
            [
              0.00029992679712145543,
              0.00033698883979556407,
              0.0008341908255786208
            ]
          ],
          "E": [
            [
              8.445572941551254e-07,
              5.508215060283052e-08,
              -3.665086610091025e-08
            ],
            [
              5.508215060283052e-08,
              8.445572941551254e-07,
              5.508215060283052e-08
            ],
            [
              -3.665086610091025e-08,
              5.508215060283052e-08,
              8.445572941551254e-07
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              1.4664360136801082e-10,
              0.0,
              0.0
            ],
            [
              0.0,
              1.4664360136801082e-10,
              0.0
            ],
            [
              0.0,
              0.0,
              1.4664360136801082e-10
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "switch_671_692_closed_projection",
      "ports": {
        "bus1": 671,
        "bus2": 692
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 1.0
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0002153051181102362,
              9.693390598902409e-05,
              9.817664837349876e-05
            ],
            [
              9.693390598902409e-05,
              0.00020971277738010023,
              9.538047800843076e-05
            ],
            [
              9.817664837349876e-05,
              9.538047800843076e-05,
              0.0002121361250298258
            ]
          ],
          "E": [
            [
              1.6777417441852112e-06,
              8.269211445699189e-07,
              6.981937349807009e-07
            ],
            [
              8.269211445699189e-07,
              1.72702406872705e-06,
              6.344069135837389e-07
            ],
            [
              6.981937349807009e-07,
              6.344069135837389e-07,
              1.7055969711001635e-06
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              1.038332688976378e-11,
              -3.289476459973754e-12,
              -2.0759072047244095e-12
            ],
            [
              -3.289476459973754e-12,
              9.822774255249345e-12,
              -1.2224695308398952e-12
            ],
            [
              -2.0759072047244095e-12,
              -1.2224695308398952e-12,
              9.293537411417325e-12
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "line_692_675",
      "ports": {
        "bus1": 692,
        "bus2": 675
      },
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [
          1,
          2,
          3
        ],
        "dx": 152.4
      },
      "submodels": {
        "Zp": {
          "D": [
            [
              0.0004919526216893343,
              0.00019789181181897715,
              0.0001761276644396723
            ],
            [
              0.00019789181181897715,
              0.00048569417104111985,
              0.00019789181181897715
            ],
            [
              0.0001761276644396723,
              0.00019789181181897715,
              0.0004919526216893343
            ]
          ],
          "E": [
            [
              7.225085460723801e-07,
              4.562949886793845e-08,
              -3.0361208394330746e-08
            ],
            [
              4.562949886793845e-08,
              6.538511805609989e-07,
              4.562949886793845e-08
            ],
            [
              -3.0361208394330746e-08,
              4.562949886793845e-08,
              7.225085460723801e-07
            ]
          ],
          "poles": [],
          "residues": []
        },
        "Yp": {
          "D": [
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ],
            [
              0.0,
              0.0,
              0.0
            ]
          ],
          "E": [
            [
              2.385742265171399e-10,
              0.0,
              0.0
            ],
            [
              0.0,
              2.385742265171399e-10,
              0.0
            ],
            [
              0.0,
              0.0,
              2.385742265171399e-10
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_671_delta_to_wye_projection",
      "ports": {
        "bus": 671,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              11.295030303030305,
              0.0,
              0.0
            ],
            [
              0.0,
              11.295030303030305,
              0.0
            ],
            [
              0.0,
              0.0,
              11.295030303030305
            ]
          ],
          "E": [
            [
              0.01712057052476211,
              0.0,
              0.0
            ],
            [
              0.0,
              0.01712057052476211,
              0.0
            ],
            [
              0.0,
              0.0,
              0.01712057052476211
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_634_referred_to_4kv_projection",
      "ports": {
        "bus": 634,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              24.48183908045977,
              0.0,
              0.0
            ],
            [
              0.0,
              30.765511111111113,
              0.0
            ],
            [
              0.0,
              0.0,
              30.765511111111113
            ]
          ],
          "E": [
            [
              0.04464631537707361,
              0.0,
              0.0
            ],
            [
              0.0,
              0.061206039626024535,
              0.0
            ],
            [
              0.0,
              0.0,
              0.061206039626024535
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_645_phase_projection",
      "ports": {
        "bus": 645,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              1000000000.0,
              0.0,
              0.0
            ],
            [
              0.0,
              22.024720194647205,
              0.0
            ],
            [
              0.0,
              0.0,
              1000000000.0
            ]
          ],
          "E": [
            [
              26525.823848649226,
              0.0,
              0.0
            ],
            [
              0.0,
              0.04295763589698522,
              0.0
            ],
            [
              0.0,
              0.0,
              26525.823848649226
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_646_delta_to_wye_projection",
      "ports": {
        "bus": 646,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              1000000000.0,
              0.0,
              0.0
            ],
            [
              0.0,
              37.732855544811635,
              0.0
            ],
            [
              0.0,
              0.0,
              37.732855544811635
            ]
          ],
          "E": [
            [
              26525.823848649226,
              0.0,
              0.0
            ],
            [
              0.0,
              0.057442674127148916,
              0.0
            ],
            [
              0.0,
              0.0,
              0.057442674127148916
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_692_current_to_rl_projection",
      "ports": {
        "bus": 692,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              37.93546224122036,
              0.0,
              0.0
            ],
            [
              0.0,
              1000000000.0,
              0.0
            ],
            [
              0.0,
              0.0,
              37.93546224122036
            ]
          ],
          "E": [
            [
              0.08938039867245998,
              0.0,
              0.0
            ],
            [
              0.0,
              26525.823848649226,
              0.0
            ],
            [
              0.0,
              0.0,
              0.08938039867245998
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_675_pq_to_rl_projection",
      "ports": {
        "bus": 675,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              10.311392856045948,
              0.0,
              0.0
            ],
            [
              0.0,
              47.697016861219204,
              0.0
            ],
            [
              0.0,
              0.0,
              12.963598979159565
            ]
          ],
          "E": [
            [
              0.010715145608536501,
              0.0,
              0.0
            ],
            [
              0.0,
              0.111635529473537,
              0.0
            ],
            [
              0.0,
              0.0,
              0.025138093209907484
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_611_current_to_rl_projection",
      "ports": {
        "bus": 611,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              1000000000.0,
              0.0,
              0.0
            ],
            [
              0.0,
              1000000000.0,
              0.0
            ],
            [
              0.0,
              0.0,
              27.78047214353164
            ]
          ],
          "E": [
            [
              26525.823848649226,
              0.0,
              0.0
            ],
            [
              0.0,
              26525.823848649226,
              0.0
            ],
            [
              0.0,
              0.0,
              0.03467764284760598
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_652_z_phase_projection",
      "ports": {
        "bus": 652,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              31.050137370339225,
              0.0,
              0.0
            ],
            [
              0.0,
              1000000000.0,
              0.0
            ],
            [
              0.0,
              0.0,
              1000000000.0
            ]
          ],
          "E": [
            [
              0.05533767249619544,
              0.0,
              0.0
            ],
            [
              0.0,
              26525.823848649226,
              0.0
            ],
            [
              0.0,
              0.0,
              26525.823848649226
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_670_pq_to_rl_projection",
      "ports": {
        "bus": 670,
        "enable": 0
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              252.09528706083978,
              0.0,
              0.0
            ],
            [
              0.0,
              65.64193103448277,
              0.0
            ],
            [
              0.0,
              0.0,
              36.85460601758314
            ]
          ],
          "E": [
            [
              0.3933550104500292,
              0.0,
              0.0
            ],
            [
              0.0,
              0.10025127180124713,
              0.0
            ],
            [
              0.0,
              0.0,
              0.05681770729221959
            ]
          ],
          "poles": [],
          "residues": []
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "fault_671",
      "ports": {
        "bus": 671,
        "enable": 1
      },
      "params": {
        "N": 3
      },
      "submodels": {
        "Z": {
          "D": [
            [
              0.1,
              0.0,
              0.0
            ],
            [
              0.0,
              0.1,
              0.0
            ],
            [
              0.0,
              0.0,
              0.1
            ]
          ],
          "E": [
            [
              0.00026525823848649226,
              0.0,
              0.0
            ],
            [
              0.0,
              0.00026525823848649226,
              0.0
            ],
            [
              0.0,
              0.0,
              0.00026525823848649226
            ]
          ],
          "poles": [],
          "residues": []
        }
      },
      "mon": [
        "i"
      ]
    }
  ]
}
