{
  "header": {
    "format_version": 0,
    "format_revision": 1,
    "case_description": "",
    "case_comments": "",
    "case_name": "ACTIVSg10k",
    "va_base": 100000000.0,
    "freq_base": 60.0
  },
  "buses": [
    {
      "number": 10001,
      "class": "bus",
      "name": "NEAH BAY 1",
      "init": {
        "Vr": 0.7767340596802951,
        "Vi": -0.6481524539536843
      },
      "v_base": 138000.0
    },
    {
      "number": 10002,
      "class": "bus",
      "name": "FORKS 1",
      "init": {
        "Vr": 0.8117694757227695,
        "Vi": -0.6126749721619626
      },
      "v_base": 138000.0
    },
    {
      "number": 10003,
      "class": "bus",
      "name": "OCEAN SHORES 1",
      "init": {
        "Vr": 0.8547168079060575,
        "Vi": -0.5773627731939711
      },
      "v_base": 138000.0
    },
    {
      "number": 10004,
      "class": "bus",
      "name": "WESTPORT 1",
      "init": {
        "Vr": 0.8566902980728156,
        "Vi": -0.5762404160705723
      },
      "v_base": 138000.0
    },
    {
      "number": 10005,
      "class": "bus",
      "name": "WESTPORT 2",
      "init": {
        "Vr": 0.8565842680355616,
        "Vi": -0.5763056634137907
      },
      "v_base": 138000.0
    },
    {
      "number": 10006,
      "class": "bus",
      "name": "LONG BEACH 1 1",
      "init": {
        "Vr": 0.8316460069883994,
        "Vi": -0.6001690926013094
      },
      "v_base": 138000.0
    },
    {
      "number": 10007,
      "class": "bus",
      "name": "LONG BEACH 1 2",
      "init": {
        "Vr": 0.8317716129787809,
        "Vi": -0.6000801827016417
      },
      "v_base": 138000.0
    },
    {
      "number": 10008,
      "class": "bus",
      "name": "OCEAN PARK 1",
      "init": {
        "Vr": 0.8417041790380803,
        "Vi": -0.5837356900164526
      },
      "v_base": 138000.0
    },
    {
      "number": 10009,
      "class": "bus",
      "name": "OCEAN PARK 2",
      "init": {
        "Vr": 0.8415560744664303,
        "Vi": -0.5838347197997413
      },
      "v_base": 138000.0
    },
    {
      "number": 10010,
      "class": "bus",
      "name": "HOQUIAM 1",
      "init": {
        "Vr": 0.8395848790088245,
        "Vi": -0.5845227896500702
      },
      "v_base": 138000.0
    },
    {
      "number": 10011,
      "class": "bus",
      "name": "PORT ANGELES 1 1",
      "init": {
        "Vr": 0.7648379066754538,
        "Vi": -0.6556288622173095
      },
      "v_base": 138000.0
    },
    {
      "number": 10012,
      "class": "bus",
      "name": "ABERDEEN 1 1",
      "init": {
        "Vr": 0.8755474101102526,
        "Vi": -0.5527548321793451
      },
      "v_base": 345000.0
    },
    {
      "number": 10013,
      "class": "bus",
      "name": "ABERDEEN 1 2",
      "init": {
        "Vr": 0.8491115120683964,
        "Vi": -0.5798125117184267
      },
      "v_base": 138000.0
    },
    {
      "number": 10014,
      "class": "bus",
      "name": "MONTESANO 1",
      "init": {
        "Vr": 0.843862181193271,
        "Vi": -0.5830368968588091
      },
      "v_base": 138000.0
    },
    {
      "number": 10015,
      "class": "bus",
      "name": "MONTESANO 2",
      "init": {
        "Vr": 0.843571435753889,
        "Vi": -0.5831211033339314
      },
      "v_base": 138000.0
    },
    {
      "number": 10016,
      "class": "bus",
      "name": "RAYMOND 1",
      "init": {
        "Vr": 0.867910264334884,
        "Vi": -0.5483314724220213
      },
      "v_base": 138000.0
    },
    {
      "number": 10017,
      "class": "bus",
      "name": "RAYMOND 2",
      "init": {
        "Vr": 0.8676429788898451,
        "Vi": -0.5484856269216112
      },
      "v_base": 138000.0
    },
    {
      "number": 10018,
      "class": "bus",
      "name": "ELMA 1 1",
      "init": {
        "Vr": 0.8415968283743311,
        "Vi": -0.5974306503488443
      },
      "v_base": 138000.0
    },
    {
      "number": 10019,
      "class": "bus",
      "name": "PORT ANGELES 2 1",
      "init": {
        "Vr": 0.8344389563478044,
        "Vi": -0.6183729084345418
      },
      "v_base": 345000.0
    },
    {
      "number": 10020,
      "class": "bus",
      "name": "PORT ANGELES 2 2",
      "init": {
        "Vr": 0.7889932010777954,
        "Vi": -0.6406179224057845
      },
      "v_base": 138000.0
    },
    {
      "number": 10021,
      "class": "bus",
      "name": "CATHLAMET 1",
      "init": {
        "Vr": 0.8719994461767165,
        "Vi": -0.5427541960133654
      },
      "v_base": 138000.0
    },
    {
      "number": 10022,
      "class": "bus",
      "name": "SHELTON 1 1",
      "init": {
        "Vr": 0.8450895481205787,
        "Vi": -0.6070765403522143
      },
      "v_base": 138000.0
    },
    {
      "number": 10023,
      "class": "bus",
      "name": "SHELTON 2 1",
      "init": {
        "Vr": 0.8635504346421228,
        "Vi": -0.5657915924794098
      },
      "v_base": 345000.0
    },
    {
      "number": 10024,
      "class": "bus",
      "name": "SHELTON 2 2",
      "init": {
        "Vr": 0.8487211447336895,
        "Vi": -0.6079154537903324
      },
      "v_base": 138000.0
    },
    {
      "number": 10025,
      "class": "bus",
      "name": "ROCHESTER 1",
      "init": {
        "Vr": 0.8693647862838857,
        "Vi": -0.5585612785524622
      },
      "v_base": 138000.0
    },
    {
      "number": 10026,
      "class": "bus",
      "name": "FRIDAY HARBOR 1",
      "init": {
        "Vr": 0.7626814173869592,
        "Vi": -0.6646941013224703
      },
      "v_base": 138000.0
    },
    {
      "number": 10027,
      "class": "bus",
      "name": "SEQUIM 1 1",
      "init": {
        "Vr": 0.7568201542196398,
        "Vi": -0.6595740492081346
      },
      "v_base": 138000.0
    },
    {
      "number": 10028,
      "class": "bus",
      "name": "SEQUIM 1 2",
      "init": {
        "Vr": 0.7564661911143605,
        "Vi": -0.6596605974620585
      },
      "v_base": 138000.0
    },
    {
      "number": 10029,
      "class": "bus",
      "name": "SEQUIM 2 1",
      "init": {
        "Vr": 0.7677177285316175,
        "Vi": -0.6546640599245002
      },
      "v_base": 138000.0
    },
    {
      "number": 10030,
      "class": "bus",
      "name": "OLYMPIA 1 1",
      "init": {
        "Vr": 0.8491065667415404,
        "Vi": -0.5957075706954359
      },
      "v_base": 138000.0
    },
    {
      "number": 10031,
      "class": "bus",
      "name": "OLYMPIA 1 2",
      "init": {
        "Vr": 0.8487483632837802,
        "Vi": -0.595928108049119
      },
      "v_base": 138000.0
    },
    {
      "number": 10032,
      "class": "bus",
      "name": "OLYMPIA 2 1",
      "init": {
        "Vr": 0.832654841962226,
        "Vi": -0.6075632849640304
      },
      "v_base": 138000.0
    },
    {
      "number": 10033,
      "class": "bus",
      "name": "LONGVIEW 1 1",
      "init": {
        "Vr": 0.857039480442021,
        "Vi": -0.5472136573385333
      },
      "v_base": 138000.0
    },
    {
      "number": 10034,
      "class": "bus",
      "name": "LONGVIEW 2 1",
      "init": {
        "Vr": 0.8573165279450642,
        "Vi": -0.5446155016072007
      },
      "v_base": 138000.0
    },
    {
      "number": 10035,
      "class": "bus",
      "name": "LONGVIEW 2 2",
      "init": {
        "Vr": 0.856581961669253,
        "Vi": -0.5447524995953688
      },
      "v_base": 138000.0
    },
    {
      "number": 10036,
      "class": "bus",
      "name": "LONGVIEW 2 3",
      "init": {
        "Vr": 0.858172320681131,
        "Vi": -0.5444663615126532
      },
      "v_base": 138000.0
    },
    {
      "number": 10037,
      "class": "bus",
      "name": "CHEHALIS 1 1",
      "init": {
        "Vr": 0.875823371937284,
        "Vi": -0.5492565382025786
      },
      "v_base": 138000.0
    },
    {
      "number": 10038,
      "class": "bus",
      "name": "OLYMPIA 3 1",
      "init": {
        "Vr": 0.8336046792133579,
        "Vi": -0.614591416834729
      },
      "v_base": 138000.0
    },
    {
      "number": 10039,
      "class": "bus",
      "name": "OLYMPIA 3 2",
      "init": {
        "Vr": 0.8340011467301137,
        "Vi": -0.6144507579209126
      },
      "v_base": 138000.0
    },
    {
      "number": 10040,
      "class": "bus",
      "name": "OLYMPIA 4 1",
      "init": {
        "Vr": 0.8218734024276124,
        "Vi": -0.6212200447681052
      },
      "v_base": 138000.0
    },
    {
      "number": 10041,
      "class": "bus",
      "name": "WINLOCK 1",
      "init": {
        "Vr": 0.8816807373560362,
        "Vi": -0.5369632155245141
      },
      "v_base": 138000.0
    },
    {
      "number": 10042,
      "class": "bus",
      "name": "CENTRALIA 1 1",
      "init": {
        "Vr": 0.8643865617989709,
        "Vi": -0.5654245499566521
      },
      "v_base": 138000.0
    },
    {
      "number": 10043,
      "class": "bus",
      "name": "BELFAIR 1",
      "init": {
        "Vr": 0.7962091037210168,
        "Vi": -0.6404207448850434
      },
      "v_base": 138000.0
    },
    {
      "number": 10044,
      "class": "bus",
      "name": "BELFAIR 2",
      "init": {
        "Vr": 0.7958601707781521,
        "Vi": -0.6406849880476813
      },
      "v_base": 138000.0
    },
    {
      "number": 10045,
      "class": "bus",
      "name": "CASTLE ROCK 1 1",
      "init": {
        "Vr": 0.8659364391746249,
        "Vi": -0.5442811230269118
      },
      "v_base": 138000.0
    },
    {
      "number": 10046,
      "class": "bus",
      "name": "OLYMPIA 5 1",
      "init": {
        "Vr": 0.8423558481172313,
        "Vi": -0.5792319451760962
      },
      "v_base": 138000.0
    },
    {
      "number": 10047,
      "class": "bus",
      "name": "OLYMPIA 5 2",
      "init": {
        "Vr": 0.841977278304915,
        "Vi": -0.579504021615824
      },
      "v_base": 138000.0
    },
    {
      "number": 10048,
      "class": "bus",
      "name": "OLYMPIA 6 1",
      "init": {
        "Vr": 0.8429048419214051,
        "Vi": -0.5790501598821916
      },
      "v_base": 138000.0
    },
    {
      "number": 10049,
      "class": "bus",
      "name": "OLYMPIA 6 2",
      "init": {
        "Vr": 0.8433317215349887,
        "Vi": -0.5787996305127379
      },
      "v_base": 138000.0
    },
    {
      "number": 10050,
      "class": "bus",
      "name": "OLYMPIA 6 3",
      "init": {
        "Vr": 0.8429048419214051,
        "Vi": -0.5790501598821916
      },
      "v_base": 138000.0
    },
    {
      "number": 10051,
      "class": "bus",
      "name": "EASTSOUND 1",
      "init": {
        "Vr": 0.7671545599407145,
        "Vi": -0.662540518357502
      },
      "v_base": 138000.0
    },
    {
      "number": 10052,
      "class": "bus",
      "name": "EASTSOUND 2",
      "init": {
        "Vr": 0.7669762800901372,
        "Vi": -0.6626427419842995
      },
      "v_base": 138000.0
    },
    {
      "number": 10053,
      "class": "bus",
      "name": "OLYMPIA 7 1",
      "init": {
        "Vr": 0.8545217449269605,
        "Vi": -0.5694993766734512
      },
      "v_base": 138000.0
    },
    {
      "number": 10054,
      "class": "bus",
      "name": "PORT TOWNSEND 1",
      "init": {
        "Vr": 0.7575525745842244,
        "Vi": -0.6598908712765023
      },
      "v_base": 138000.0
    },
    {
      "number": 10055,
      "class": "bus",
      "name": "TENINO 1",
      "init": {
        "Vr": 0.8436382370522012,
        "Vi": -0.5851856373048777
      },
      "v_base": 138000.0
    },
    {
      "number": 10056,
      "class": "bus",
      "name": "TENINO 2",
      "init": {
        "Vr": 0.8438126596981851,
        "Vi": -0.5851134145106408
      },
      "v_base": 138000.0
    },
    {
      "number": 10057,
      "class": "bus",
      "name": "LACEY 1 1",
      "init": {
        "Vr": 0.8714137814884454,
        "Vi": -0.5509129635216012
      },
      "v_base": 345000.0
    },
    {
      "number": 10058,
      "class": "bus",
      "name": "LACEY 1 2",
      "init": {
        "Vr": 0.8407820473174162,
        "Vi": -0.5815506426620237
      },
      "v_base": 138000.0
    },
    {
      "number": 10059,
      "class": "bus",
      "name": "LACEY 1 3",
      "init": {
        "Vr": 0.8729857967111636,
        "Vi": -0.5498604722596236
      },
      "v_base": 345000.0
    },
    {
      "number": 10060,
      "class": "bus",
      "name": "LACEY 2 1",
      "init": {
        "Vr": 0.8380689102350828,
        "Vi": -0.5815098763342401
      },
      "v_base": 138000.0
    },
    {
      "number": 10061,
      "class": "bus",
      "name": "OLYMPIA 8 1",
      "init": {
        "Vr": 0.8077939537434451,
        "Vi": -0.6327758749542437
      },
      "v_base": 138000.0
    },
    {
      "number": 10062,
      "class": "bus",
      "name": "BREMERTON 1 1",
      "init": {
        "Vr": 0.7833219010079776,
        "Vi": -0.6542587055875936
      },
      "v_base": 138000.0
    },
    {
      "number": 10063,
      "class": "bus",
      "name": "BREMERTON 1 2",
      "init": {
        "Vr": 0.7836806153455319,
        "Vi": -0.6541148089416231
      },
      "v_base": 138000.0
    },
    {
      "number": 10064,
      "class": "bus",
      "name": "BREMERTON 1 3",
      "init": {
        "Vr": 0.7829296280522456,
        "Vi": -0.6544220503919617
      },
      "v_base": 138000.0
    },
    {
      "number": 10065,
      "class": "bus",
      "name": "BREMERTON 2 1",
      "init": {
        "Vr": 0.78459067648018,
        "Vi": -0.6514488283786404
      },
      "v_base": 138000.0
    },
    {
      "number": 10066,
      "class": "bus",
      "name": "BREMERTON 2 2",
      "init": {
        "Vr": 0.7845906764801798,
        "Vi": -0.6514488283786408
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10067,
      "class": "bus",
      "name": "BREMERTON 2 3",
      "init": {
        "Vr": 0.7845906764801798,
        "Vi": -0.6514488283786408
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10068,
      "class": "bus",
      "name": "BREMERTON 2 4",
      "init": {
        "Vr": 0.7845906764801798,
        "Vi": -0.6514488283786408
      },
      "v_base": 1000.0
    },
    {
      "number": 10069,
      "class": "bus",
      "name": "KELSO 1",
      "init": {
        "Vr": 0.8492206551193713,
        "Vi": -0.5518079723860304
      },
      "v_base": 138000.0
    },
    {
      "number": 10070,
      "class": "bus",
      "name": "LAKEBAY 1 1",
      "init": {
        "Vr": 0.7956697955227477,
        "Vi": -0.6447624964091249
      },
      "v_base": 138000.0
    },
    {
      "number": 10071,
      "class": "bus",
      "name": "OLYMPIA 9 1",
      "init": {
        "Vr": 0.8401805306164779,
        "Vi": -0.5885065963224497
      },
      "v_base": 138000.0
    },
    {
      "number": 10072,
      "class": "bus",
      "name": "OLYMPIA 10 1",
      "init": {
        "Vr": 0.8345868009145028,
        "Vi": -0.5865468077824452
      },
      "v_base": 138000.0
    },
    {
      "number": 10073,
      "class": "bus",
      "name": "OLYMPIA 10 2",
      "init": {
        "Vr": 0.834098840897025,
        "Vi": -0.5866540444698919
      },
      "v_base": 138000.0
    },
    {
      "number": 10074,
      "class": "bus",
      "name": "KALAMA 1",
      "init": {
        "Vr": 0.8470805501305207,
        "Vi": -0.5578293234273691
      },
      "v_base": 138000.0
    },
    {
      "number": 10075,
      "class": "bus",
      "name": "KALAMA 2",
      "init": {
        "Vr": 0.8469291754114503,
        "Vi": -0.5579077042403398
      },
      "v_base": 138000.0
    },
    {
      "number": 10076,
      "class": "bus",
      "name": "GIG HARBOR 1 1",
      "init": {
        "Vr": 0.8053985593162853,
        "Vi": -0.6332060884132594
      },
      "v_base": 138000.0
    },
    {
      "number": 10077,
      "class": "bus",
      "name": "VANCOUVER 1 1",
      "init": {
        "Vr": 0.8421510304163348,
        "Vi": -0.5866197231114759
      },
      "v_base": 138000.0
    },
    {
      "number": 10078,
      "class": "bus",
      "name": "SILVERDALE 1 1",
      "init": {
        "Vr": 0.8528136112317666,
        "Vi": -0.5818513526311643
      },
      "v_base": 345000.0
    },
    {
      "number": 10079,
      "class": "bus",
      "name": "SILVERDALE 1 2",
      "init": {
        "Vr": 0.8035128598045577,
        "Vi": -0.6321804553671297
      },
      "v_base": 138000.0
    },
    {
      "number": 10080,
      "class": "bus",
      "name": "SILVERDALE 1 3",
      "init": {
        "Vr": 0.7341396474820882,
        "Vi": -0.7030007050612667
      },
      "v_base": 24000.0
    },
    {
      "number": 10081,
      "class": "bus",
      "name": "SILVERDALE 1 4",
      "init": {
        "Vr": 0.7341396474820882,
        "Vi": -0.7030007050612667
      },
      "v_base": 1000.0
    },
    {
      "number": 10082,
      "class": "bus",
      "name": "SILVERDALE 2 1",
      "init": {
        "Vr": 0.7921374778344907,
        "Vi": -0.6428796786717783
      },
      "v_base": 138000.0
    },
    {
      "number": 10083,
      "class": "bus",
      "name": "SILVERDALE 2 2",
      "init": {
        "Vr": 0.7918876209812294,
        "Vi": -0.6429452625560353
      },
      "v_base": 138000.0
    },
    {
      "number": 10084,
      "class": "bus",
      "name": "BLAINE 1 1",
      "init": {
        "Vr": 0.8099732268087743,
        "Vi": -0.6361852922639508
      },
      "v_base": 138000.0
    },
    {
      "number": 10085,
      "class": "bus",
      "name": "BLAINE 1 2",
      "init": {
        "Vr": 0.8095687095224036,
        "Vi": -0.636445937784317
      },
      "v_base": 138000.0
    },
    {
      "number": 10086,
      "class": "bus",
      "name": "BLAINE 1 3",
      "init": {
        "Vr": 0.8103220565997544,
        "Vi": -0.635967096197696
      },
      "v_base": 138000.0
    },
    {
      "number": 10087,
      "class": "bus",
      "name": "PORT LUDLOW 1",
      "init": {
        "Vr": 0.780090114654624,
        "Vi": -0.6508572821503207
      },
      "v_base": 138000.0
    },
    {
      "number": 10088,
      "class": "bus",
      "name": "PORT ORCHARD 1 1",
      "init": {
        "Vr": 0.7957341400906571,
        "Vi": -0.6530207489045547
      },
      "v_base": 138000.0
    },
    {
      "number": 10089,
      "class": "bus",
      "name": "PORT ORCHARD 1 2",
      "init": {
        "Vr": 0.7954118508673501,
        "Vi": -0.6532119965533414
      },
      "v_base": 138000.0
    },
    {
      "number": 10090,
      "class": "bus",
      "name": "PORT ORCHARD 2 1",
      "init": {
        "Vr": 0.790693152384998,
        "Vi": -0.6505328965941422
      },
      "v_base": 138000.0
    },
    {
      "number": 10091,
      "class": "bus",
      "name": "RIDGEFIELD 1",
      "init": {
        "Vr": 0.8531819075285683,
        "Vi": -0.56936172717747
      },
      "v_base": 138000.0
    },
    {
      "number": 10092,
      "class": "bus",
      "name": "VANCOUVER 2 1",
      "init": {
        "Vr": 0.8401083137607118,
        "Vi": -0.5875450761731065
      },
      "v_base": 138000.0
    },
    {
      "number": 10093,
      "class": "bus",
      "name": "VANCOUVER 3 1",
      "init": {
        "Vr": 0.8316713858471348,
        "Vi": -0.5977040333256901
      },
      "v_base": 138000.0
    },
    {
      "number": 10094,
      "class": "bus",
      "name": "STEILACOOM 1",
      "init": {
        "Vr": 0.803282329102899,
        "Vi": -0.6359439783056539
      },
      "v_base": 138000.0
    },
    {
      "number": 10095,
      "class": "bus",
      "name": "STEILACOOM 2",
      "init": {
        "Vr": 0.803460044778066,
        "Vi": -0.6358584863653024
      },
      "v_base": 138000.0
    },
    {
      "number": 10096,
      "class": "bus",
      "name": "STEILACOOM 3",
      "init": {
        "Vr": 0.803109464763857,
        "Vi": -0.6360315594587945
      },
      "v_base": 138000.0
    },
    {
      "number": 10097,
      "class": "bus",
      "name": "WOODLAND 1 1",
      "init": {
        "Vr": 0.8488271261338384,
        "Vi": -0.5775150203574255
      },
      "v_base": 138000.0
    },
    {
      "number": 10098,
      "class": "bus",
      "name": "DUPONT 1",
      "init": {
        "Vr": 0.8337533400569366,
        "Vi": -0.5905422838624748
      },
      "v_base": 138000.0
    },
    {
      "number": 10099,
      "class": "bus",
      "name": "DUPONT 2",
      "init": {
        "Vr": 0.8339687261976104,
        "Vi": -0.5904438000423914
      },
      "v_base": 138000.0
    },
    {
      "number": 10100,
      "class": "bus",
      "name": "VANCOUVER 4 1",
      "init": {
        "Vr": 0.8412819487635097,
        "Vi": -0.6009863705140938
      },
      "v_base": 138000.0
    },
    {
      "number": 10101,
      "class": "bus",
      "name": "VANCOUVER 4 2",
      "init": {
        "Vr": 0.8415973983470746,
        "Vi": -0.6008116935495291
      },
      "v_base": 138000.0
    },
    {
      "number": 10102,
      "class": "bus",
      "name": "VANCOUVER 4 3",
      "init": {
        "Vr": 0.8409245598184214,
        "Vi": -0.6011719384696995
      },
      "v_base": 138000.0
    },
    {
      "number": 10103,
      "class": "bus",
      "name": "VANCOUVER 5 1",
      "init": {
        "Vr": 0.8380454658998113,
        "Vi": -0.5960639224166187
      },
      "v_base": 138000.0
    },
    {
      "number": 10104,
      "class": "bus",
      "name": "VANCOUVER 5 2",
      "init": {
        "Vr": 0.837459659083266,
        "Vi": -0.5963040998020029
      },
      "v_base": 138000.0
    },
    {
      "number": 10105,
      "class": "bus",
      "name": "VANCOUVER 5 3",
      "init": {
        "Vr": 0.8386531959204476,
        "Vi": -0.5957756556025069
      },
      "v_base": 138000.0
    },
    {
      "number": 10106,
      "class": "bus",
      "name": "ANACORTES 1 1",
      "init": {
        "Vr": 0.7833135356231968,
        "Vi": -0.6520872125595297
      },
      "v_base": 138000.0
    },
    {
      "number": 10107,
      "class": "bus",
      "name": "COUPEVILLE 1",
      "init": {
        "Vr": 0.8112383997316264,
        "Vi": -0.6258330625304745
      },
      "v_base": 138000.0
    },
    {
      "number": 10108,
      "class": "bus",
      "name": "COUPEVILLE 2",
      "init": {
        "Vr": 0.8114837271802613,
        "Vi": -0.6256399272416745
      },
      "v_base": 138000.0
    },
    {
      "number": 10109,
      "class": "bus",
      "name": "COUPEVILLE 3",
      "init": {
        "Vr": 0.8112383997316264,
        "Vi": -0.6258330625304745
      },
      "v_base": 138000.0
    },
    {
      "number": 10110,
      "class": "bus",
      "name": "ONALASKA 1",
      "init": {
        "Vr": 0.8567102600122526,
        "Vi": -0.5738731729156533
      },
      "v_base": 138000.0
    },
    {
      "number": 10111,
      "class": "bus",
      "name": "ONALASKA 2",
      "init": {
        "Vr": 0.8568388136626701,
        "Vi": -0.5738113663660934
      },
      "v_base": 138000.0
    },
    {
      "number": 10112,
      "class": "bus",
      "name": "RAINIER 1 1",
      "init": {
        "Vr": 0.8474297201203029,
        "Vi": -0.5815702434204406
      },
      "v_base": 138000.0
    },
    {
      "number": 10113,
      "class": "bus",
      "name": "BREMERTON 3 1",
      "init": {
        "Vr": 0.7974217226524429,
        "Vi": -0.6455385210366446
      },
      "v_base": 138000.0
    },
    {
      "number": 10114,
      "class": "bus",
      "name": "BREMERTON 3 2",
      "init": {
        "Vr": 0.7970595077628687,
        "Vi": -0.6456432074563893
      },
      "v_base": 138000.0
    },
    {
      "number": 10115,
      "class": "bus",
      "name": "BREMERTON 4 1",
      "init": {
        "Vr": 0.7971379177522633,
        "Vi": -0.6446158383384488
      },
      "v_base": 138000.0
    },
    {
      "number": 10116,
      "class": "bus",
      "name": "OAK HARBOR 1 1",
      "init": {
        "Vr": 0.8609537563965158,
        "Vi": -0.5766255162198167
      },
      "v_base": 138000.0
    },
    {
      "number": 10117,
      "class": "bus",
      "name": "OAK HARBOR 2 1",
      "init": {
        "Vr": 0.898404710163361,
        "Vi": -0.5181507539768084
      },
      "v_base": 345000.0
    },
    {
      "number": 10118,
      "class": "bus",
      "name": "OAK HARBOR 2 2",
      "init": {
        "Vr": 0.8605874721129396,
        "Vi": -0.5769603629412889
      },
      "v_base": 138000.0
    },
    {
      "number": 10119,
      "class": "bus",
      "name": "OAK HARBOR 2 3",
      "init": {
        "Vr": 0.8570815005741932,
        "Vi": -0.5824125016932592
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10120,
      "class": "bus",
      "name": "OAK HARBOR 2 4",
      "init": {
        "Vr": 0.8570815005741932,
        "Vi": -0.5824125016932592
      },
      "v_base": 1000.0
    },
    {
      "number": 10121,
      "class": "bus",
      "name": "POULSBO 1 1",
      "init": {
        "Vr": 0.7912604555582149,
        "Vi": -0.6401612251309127
      },
      "v_base": 138000.0
    },
    {
      "number": 10122,
      "class": "bus",
      "name": "POULSBO 1 2",
      "init": {
        "Vr": 0.7908118449878445,
        "Vi": -0.6402503216726751
      },
      "v_base": 138000.0
    },
    {
      "number": 10123,
      "class": "bus",
      "name": "POULSBO 2 1",
      "init": {
        "Vr": 0.7939856255182589,
        "Vi": -0.6382610808780416
      },
      "v_base": 138000.0
    },
    {
      "number": 10124,
      "class": "bus",
      "name": "POULSBO 2 2",
      "init": {
        "Vr": 0.7943455646140596,
        "Vi": -0.6380546867689946
      },
      "v_base": 138000.0
    },
    {
      "number": 10125,
      "class": "bus",
      "name": "POULSBO 2 3",
      "init": {
        "Vr": 0.7936248326886969,
        "Vi": -0.638459537575455
      },
      "v_base": 138000.0
    },
    {
      "number": 10126,
      "class": "bus",
      "name": "POULSBO 2 4",
      "init": {
        "Vr": 0.7939856255182589,
        "Vi": -0.6382610808780416
      },
      "v_base": 138000.0
    },
    {
      "number": 10127,
      "class": "bus",
      "name": "BREMERTON 5 1",
      "init": {
        "Vr": 0.8372314291741609,
        "Vi": -0.5815763190257726
      },
      "v_base": 345000.0
    },
    {
      "number": 10128,
      "class": "bus",
      "name": "BREMERTON 5 2",
      "init": {
        "Vr": 0.8079335249325029,
        "Vi": -0.646774685979886
      },
      "v_base": 138000.0
    },
    {
      "number": 10129,
      "class": "bus",
      "name": "VANCOUVER 6 1",
      "init": {
        "Vr": 0.8439226623446143,
        "Vi": -0.598600049749089
      },
      "v_base": 138000.0
    },
    {
      "number": 10130,
      "class": "bus",
      "name": "VANCOUVER 7 1",
      "init": {
        "Vr": 0.835651560826049,
        "Vi": -0.5869689517288469
      },
      "v_base": 138000.0
    },
    {
      "number": 10131,
      "class": "bus",
      "name": "VANCOUVER 8 1",
      "init": {
        "Vr": 0.8389993371263155,
        "Vi": -0.5953295890693631
      },
      "v_base": 138000.0
    },
    {
      "number": 10132,
      "class": "bus",
      "name": "VANCOUVER 8 2",
      "init": {
        "Vr": 0.8385501094896517,
        "Vi": -0.5955487714208885
      },
      "v_base": 138000.0
    },
    {
      "number": 10133,
      "class": "bus",
      "name": "GIG HARBOR 2 1",
      "init": {
        "Vr": 0.8036091106629785,
        "Vi": -0.6350814143478517
      },
      "v_base": 138000.0
    },
    {
      "number": 10134,
      "class": "bus",
      "name": "GIG HARBOR 2 2",
      "init": {
        "Vr": 0.8029626156096362,
        "Vi": -0.6354518371037023
      },
      "v_base": 138000.0
    },
    {
      "number": 10135,
      "class": "bus",
      "name": "FERNDALE 1 1",
      "init": {
        "Vr": 0.8133891618829355,
        "Vi": -0.6338878347370637
      },
      "v_base": 138000.0
    },
    {
      "number": 10136,
      "class": "bus",
      "name": "FERNDALE 1 2",
      "init": {
        "Vr": 0.8140245421188942,
        "Vi": -0.633564256793276
      },
      "v_base": 138000.0
    },
    {
      "number": 10137,
      "class": "bus",
      "name": "LA CENTER 1",
      "init": {
        "Vr": 0.849800278266506,
        "Vi": -0.5746780794207718
      },
      "v_base": 138000.0
    },
    {
      "number": 10138,
      "class": "bus",
      "name": "GIG HARBOR 3 1",
      "init": {
        "Vr": 0.7908247548675797,
        "Vi": -0.6513534509346756
      },
      "v_base": 138000.0
    },
    {
      "number": 10139,
      "class": "bus",
      "name": "TACOMA 1 1",
      "init": {
        "Vr": 0.8531244536337929,
        "Vi": -0.62827389234498
      },
      "v_base": 138000.0
    },
    {
      "number": 10140,
      "class": "bus",
      "name": "PORT ORCHARD 3 1",
      "init": {
        "Vr": 0.7931452208185368,
        "Vi": -0.6422556358042619
      },
      "v_base": 138000.0
    },
    {
      "number": 10141,
      "class": "bus",
      "name": "PORT ORCHARD 3 2",
      "init": {
        "Vr": 0.7926553444248894,
        "Vi": -0.6423980441046281
      },
      "v_base": 138000.0
    },
    {
      "number": 10142,
      "class": "bus",
      "name": "PORT ORCHARD 4 1",
      "init": {
        "Vr": 0.7877599476393484,
        "Vi": -0.6440155808610898
      },
      "v_base": 138000.0
    },
    {
      "number": 10143,
      "class": "bus",
      "name": "PORT ORCHARD 4 2",
      "init": {
        "Vr": 0.788139736691603,
        "Vi": -0.6437376102360494
      },
      "v_base": 138000.0
    },
    {
      "number": 10144,
      "class": "bus",
      "name": "PORT ORCHARD 4 3",
      "init": {
        "Vr": 0.7877599476393484,
        "Vi": -0.6440155808610898
      },
      "v_base": 138000.0
    },
    {
      "number": 10145,
      "class": "bus",
      "name": "VANCOUVER 9 1",
      "init": {
        "Vr": 0.8398341791498828,
        "Vi": -0.5774036375049143
      },
      "v_base": 138000.0
    },
    {
      "number": 10146,
      "class": "bus",
      "name": "VANCOUVER 10 1",
      "init": {
        "Vr": 0.8352493155705744,
        "Vi": -0.5851919645642817
      },
      "v_base": 138000.0
    },
    {
      "number": 10147,
      "class": "bus",
      "name": "VANCOUVER 10 2",
      "init": {
        "Vr": 0.835638163209721,
        "Vi": -0.5849735099170331
      },
      "v_base": 138000.0
    },
    {
      "number": 10148,
      "class": "bus",
      "name": "VANCOUVER 11 1",
      "init": {
        "Vr": 0.8364432358509368,
        "Vi": -0.5942687426197807
      },
      "v_base": 138000.0
    },
    {
      "number": 10149,
      "class": "bus",
      "name": "OLALLA 1",
      "init": {
        "Vr": 0.79032924329682,
        "Vi": -0.6533929533486086
      },
      "v_base": 138000.0
    },
    {
      "number": 10150,
      "class": "bus",
      "name": "OLALLA 2",
      "init": {
        "Vr": 0.7743276138326404,
        "Vi": -0.6590219883025632
      },
      "v_base": 18000.0
    },
    {
      "number": 10151,
      "class": "bus",
      "name": "OLALLA 3",
      "init": {
        "Vr": 0.7743299933355637,
        "Vi": -0.6666842419128552
      },
      "v_base": 18000.0
    },
    {
      "number": 10152,
      "class": "bus",
      "name": "OLALLA 4",
      "init": {
        "Vr": 0.787920286084914,
        "Vi": -0.6548172344758697
      },
      "v_base": 1000.0
    },
    {
      "number": 10153,
      "class": "bus",
      "name": "UNIVERSITY PLACE 1",
      "init": {
        "Vr": 0.8335470744543042,
        "Vi": -0.5950378352130239
      },
      "v_base": 138000.0
    },
    {
      "number": 10154,
      "class": "bus",
      "name": "LAKEWOOD 1 1",
      "init": {
        "Vr": 0.8503810966960247,
        "Vi": -0.6294828957781633
      },
      "v_base": 138000.0
    },
    {
      "number": 10155,
      "class": "bus",
      "name": "LAKEWOOD 2 1",
      "init": {
        "Vr": 0.8323303837016403,
        "Vi": -0.5932537703315068
      },
      "v_base": 138000.0
    },
    {
      "number": 10156,
      "class": "bus",
      "name": "LAKEWOOD 2 2",
      "init": {
        "Vr": 0.8320254707929378,
        "Vi": -0.5934586960292066
      },
      "v_base": 138000.0
    },
    {
      "number": 10157,
      "class": "bus",
      "name": "TACOMA 2 1",
      "init": {
        "Vr": 0.8090950964702495,
        "Vi": -0.6480140872706699
      },
      "v_base": 138000.0
    },
    {
      "number": 10158,
      "class": "bus",
      "name": "TACOMA 2 2",
      "init": {
        "Vr": 0.8088069655566829,
        "Vi": -0.6471158559335971
      },
      "v_base": 138000.0
    },
    {
      "number": 10159,
      "class": "bus",
      "name": "TACOMA 3 1",
      "init": {
        "Vr": 0.8040107129866992,
        "Vi": -0.642344111687509
      },
      "v_base": 138000.0
    },
    {
      "number": 10160,
      "class": "bus",
      "name": "BAINBRIDGE ISLAND 1",
      "init": {
        "Vr": 0.7868623354703401,
        "Vi": -0.6401731118069555
      },
      "v_base": 138000.0
    },
    {
      "number": 10161,
      "class": "bus",
      "name": "KINGSTON 1",
      "init": {
        "Vr": 0.7659444555939852,
        "Vi": -0.6768014192128182
      },
      "v_base": 138000.0
    },
    {
      "number": 10162,
      "class": "bus",
      "name": "KINGSTON 2",
      "init": {
        "Vr": 0.7656635054847292,
        "Vi": -0.6769134796425056
      },
      "v_base": 138000.0
    },
    {
      "number": 10163,
      "class": "bus",
      "name": "KINGSTON 3",
      "init": {
        "Vr": 0.7662062348241264,
        "Vi": -0.67669439344491
      },
      "v_base": 138000.0
    },
    {
      "number": 10164,
      "class": "bus",
      "name": "ROY 1 1",
      "init": {
        "Vr": 0.8322742598823827,
        "Vi": -0.5962510025239007
      },
      "v_base": 138000.0
    },
    {
      "number": 10165,
      "class": "bus",
      "name": "TACOMA 4 1",
      "init": {
        "Vr": 0.7811712955886476,
        "Vi": -0.6502434690798805
      },
      "v_base": 138000.0
    },
    {
      "number": 10166,
      "class": "bus",
      "name": "TACOMA 4 2",
      "init": {
        "Vr": 0.7806888129319574,
        "Vi": -0.6505340789943694
      },
      "v_base": 138000.0
    },
    {
      "number": 10167,
      "class": "bus",
      "name": "VANCOUVER 12 1",
      "init": {
        "Vr": 0.8493361391637982,
        "Vi": -0.5970017416476512
      },
      "v_base": 138000.0
    },
    {
      "number": 10168,
      "class": "bus",
      "name": "VANCOUVER 13 1",
      "init": {
        "Vr": 0.8418861107929864,
        "Vi": -0.596344661292743
      },
      "v_base": 138000.0
    },
    {
      "number": 10169,
      "class": "bus",
      "name": "LAKEWOOD 3 1",
      "init": {
        "Vr": 0.8327543583473511,
        "Vi": -0.5991241904694964
      },
      "v_base": 138000.0
    },
    {
      "number": 10170,
      "class": "bus",
      "name": "LAKEWOOD 3 2",
      "init": {
        "Vr": 0.8326318535536643,
        "Vi": -0.5992144967602597
      },
      "v_base": 138000.0
    },
    {
      "number": 10171,
      "class": "bus",
      "name": "TACOMA 5 1",
      "init": {
        "Vr": 0.7962365679825487,
        "Vi": -0.6359358686928336
      },
      "v_base": 138000.0
    },
    {
      "number": 10172,
      "class": "bus",
      "name": "BATTLE GROUND 1 1",
      "init": {
        "Vr": 0.8474812504870853,
        "Vi": -0.5726187231681403
      },
      "v_base": 138000.0
    },
    {
      "number": 10173,
      "class": "bus",
      "name": "BATTLE GROUND 1 2",
      "init": {
        "Vr": 0.8478556558137542,
        "Vi": -0.5723473345410857
      },
      "v_base": 138000.0
    },
    {
      "number": 10174,
      "class": "bus",
      "name": "BATTLE GROUND 1 3",
      "init": {
        "Vr": 0.8470824249418195,
        "Vi": -0.5729110280488446
      },
      "v_base": 138000.0
    },
    {
      "number": 10175,
      "class": "bus",
      "name": "BATTLE GROUND 2 1",
      "init": {
        "Vr": 0.8551230363087591,
        "Vi": -0.563947325108606
      },
      "v_base": 138000.0
    },
    {
      "number": 10176,
      "class": "bus",
      "name": "BATTLE GROUND 2 2",
      "init": {
        "Vr": 0.855575993796667,
        "Vi": -0.5637197401519614
      },
      "v_base": 138000.0
    },
    {
      "number": 10177,
      "class": "bus",
      "name": "VANCOUVER 14 1",
      "init": {
        "Vr": 0.8522327650485083,
        "Vi": -0.5939467715818825
      },
      "v_base": 138000.0
    },
    {
      "number": 10178,
      "class": "bus",
      "name": "VANCOUVER 15 1",
      "init": {
        "Vr": 0.8362708224611906,
        "Vi": -0.5896559910423449
      },
      "v_base": 138000.0
    },
    {
      "number": 10179,
      "class": "bus",
      "name": "BELLINGHAM 1 1",
      "init": {
        "Vr": 0.811558545845064,
        "Vi": -0.6358379456071154
      },
      "v_base": 138000.0
    },
    {
      "number": 10180,
      "class": "bus",
      "name": "BELLINGHAM 2 1",
      "init": {
        "Vr": 0.8137017874677722,
        "Vi": -0.6331184621820771
      },
      "v_base": 138000.0
    },
    {
      "number": 10181,
      "class": "bus",
      "name": "BELLINGHAM 2 2",
      "init": {
        "Vr": 0.814174121157385,
        "Vi": -0.6327924627486345
      },
      "v_base": 138000.0
    },
    {
      "number": 10182,
      "class": "bus",
      "name": "BELLINGHAM 2 3",
      "init": {
        "Vr": 0.813207880155756,
        "Vi": -0.6334878816721145
      },
      "v_base": 138000.0
    },
    {
      "number": 10183,
      "class": "bus",
      "name": "LAKEWOOD 4 1",
      "init": {
        "Vr": 0.7989271594150388,
        "Vi": -0.6365013214840766
      },
      "v_base": 138000.0
    },
    {
      "number": 10184,
      "class": "bus",
      "name": "LAKEWOOD 5 1",
      "init": {
        "Vr": 0.8149499577459884,
        "Vi": -0.6447773706477848
      },
      "v_base": 138000.0
    },
    {
      "number": 10185,
      "class": "bus",
      "name": "LAKEWOOD 5 2",
      "init": {
        "Vr": 0.8141476872718522,
        "Vi": -0.6449990589389499
      },
      "v_base": 138000.0
    },
    {
      "number": 10186,
      "class": "bus",
      "name": "CAMANO ISLAND 1",
      "init": {
        "Vr": 0.8382975179165584,
        "Vi": -0.5977894035840687
      },
      "v_base": 138000.0
    },
    {
      "number": 10187,
      "class": "bus",
      "name": "CAMANO ISLAND 2",
      "init": {
        "Vr": 0.8379357372703001,
        "Vi": -0.5979887447218477
      },
      "v_base": 138000.0
    },
    {
      "number": 10188,
      "class": "bus",
      "name": "YELM 1",
      "init": {
        "Vr": 0.8628415392675198,
        "Vi": -0.5638188458395266
      },
      "v_base": 138000.0
    },
    {
      "number": 10189,
      "class": "bus",
      "name": "YELM 2",
      "init": {
        "Vr": 0.8634171224322648,
        "Vi": -0.5635424867293437
      },
      "v_base": 138000.0
    },
    {
      "number": 10190,
      "class": "bus",
      "name": "VANCOUVER 16 1",
      "init": {
        "Vr": 0.8425274823927151,
        "Vi": -0.5748655701220254
      },
      "v_base": 138000.0
    },
    {
      "number": 10191,
      "class": "bus",
      "name": "VANCOUVER 16 2",
      "init": {
        "Vr": 0.841937672377849,
        "Vi": -0.5752844815694773
      },
      "v_base": 138000.0
    },
    {
      "number": 10192,
      "class": "bus",
      "name": "VANCOUVER 17 1",
      "init": {
        "Vr": 0.856236391820094,
        "Vi": -0.5352203822943193
      },
      "v_base": 345000.0
    },
    {
      "number": 10193,
      "class": "bus",
      "name": "VANCOUVER 17 2",
      "init": {
        "Vr": 0.8379431714657154,
        "Vi": -0.5796173871948389
      },
      "v_base": 138000.0
    },
    {
      "number": 10194,
      "class": "bus",
      "name": "VANCOUVER 17 3",
      "init": {
        "Vr": 0.8379493880192684,
        "Vi": -0.5796023005867526
      },
      "v_base": 24000.0
    },
    {
      "number": 10195,
      "class": "bus",
      "name": "VANCOUVER 17 4",
      "init": {
        "Vr": 0.8379493880192684,
        "Vi": -0.5796023005867526
      },
      "v_base": 1000.0
    },
    {
      "number": 10196,
      "class": "bus",
      "name": "TACOMA 6 1",
      "init": {
        "Vr": 0.87741830055385,
        "Vi": -0.5518117937357432
      },
      "v_base": 345000.0
    },
    {
      "number": 10197,
      "class": "bus",
      "name": "TACOMA 6 2",
      "init": {
        "Vr": 0.8604631020794291,
        "Vi": -0.6251014721674726
      },
      "v_base": 138000.0
    },
    {
      "number": 10198,
      "class": "bus",
      "name": "TACOMA 6 3",
      "init": {
        "Vr": 0.8767834247857953,
        "Vi": -0.5519852230874747
      },
      "v_base": 345000.0
    },
    {
      "number": 10199,
      "class": "bus",
      "name": "VASHON 1",
      "init": {
        "Vr": 0.7820971243641601,
        "Vi": -0.6513438878497979
      },
      "v_base": 138000.0
    },
    {
      "number": 10200,
      "class": "bus",
      "name": "TACOMA 7 1",
      "init": {
        "Vr": 0.7960430488653901,
        "Vi": -0.6411584004927785
      },
      "v_base": 138000.0
    },
    {
      "number": 10201,
      "class": "bus",
      "name": "LYNDEN 1",
      "init": {
        "Vr": 0.8182864695932448,
        "Vi": -0.6230429021212734
      },
      "v_base": 138000.0
    },
    {
      "number": 10202,
      "class": "bus",
      "name": "BRUSH PRAIRIE 1",
      "init": {
        "Vr": 0.8357513977171132,
        "Vi": -0.595558133028737
      },
      "v_base": 138000.0
    },
    {
      "number": 10203,
      "class": "bus",
      "name": "LANGLEY 1",
      "init": {
        "Vr": 0.7874190898945062,
        "Vi": -0.6534619337831394
      },
      "v_base": 138000.0
    },
    {
      "number": 10204,
      "class": "bus",
      "name": "LANGLEY 2",
      "init": {
        "Vr": 0.7872831269278965,
        "Vi": -0.6535315396166181
      },
      "v_base": 138000.0
    },
    {
      "number": 10205,
      "class": "bus",
      "name": "TACOMA 8 1",
      "init": {
        "Vr": 0.8161068729785592,
        "Vi": -0.6150326176704484
      },
      "v_base": 138000.0
    },
    {
      "number": 10206,
      "class": "bus",
      "name": "TACOMA 8 2",
      "init": {
        "Vr": 0.8157164815635676,
        "Vi": -0.6152447883176381
      },
      "v_base": 138000.0
    },
    {
      "number": 10207,
      "class": "bus",
      "name": "TACOMA 9 1",
      "init": {
        "Vr": 0.797336683183651,
        "Vi": -0.6445801476226456
      },
      "v_base": 138000.0
    },
    {
      "number": 10208,
      "class": "bus",
      "name": "TACOMA 10 1",
      "init": {
        "Vr": 0.8033892990867584,
        "Vi": -0.6411416031399753
      },
      "v_base": 138000.0
    },
    {
      "number": 10209,
      "class": "bus",
      "name": "TACOMA 11 1",
      "init": {
        "Vr": 0.811275448242433,
        "Vi": -0.6155154077327094
      },
      "v_base": 138000.0
    },
    {
      "number": 10210,
      "class": "bus",
      "name": "BELLINGHAM 3 1",
      "init": {
        "Vr": 0.8092041498724866,
        "Vi": -0.6360764591826203
      },
      "v_base": 138000.0
    },
    {
      "number": 10211,
      "class": "bus",
      "name": "BELLINGHAM 4 1",
      "init": {
        "Vr": 0.8098823877473066,
        "Vi": -0.6338507716864725
      },
      "v_base": 138000.0
    },
    {
      "number": 10212,
      "class": "bus",
      "name": "BELLINGHAM 4 2",
      "init": {
        "Vr": 0.8104082817625264,
        "Vi": -0.6335740122220545
      },
      "v_base": 138000.0
    },
    {
      "number": 10213,
      "class": "bus",
      "name": "MOSSYROCK 1",
      "init": {
        "Vr": 0.8845127714425097,
        "Vi": -0.545234113666236
      },
      "v_base": 138000.0
    },
    {
      "number": 10214,
      "class": "bus",
      "name": "MOSSYROCK 2",
      "init": {
        "Vr": 0.884393010936164,
        "Vi": -0.5453033873250098
      },
      "v_base": 138000.0
    },
    {
      "number": 10215,
      "class": "bus",
      "name": "BELLINGHAM 5 1",
      "init": {
        "Vr": 0.8186164185903214,
        "Vi": -0.6277454235906123
      },
      "v_base": 138000.0
    },
    {
      "number": 10216,
      "class": "bus",
      "name": "BELLINGHAM 6 1",
      "init": {
        "Vr": 0.816412211999876,
        "Vi": -0.6295461634267063
      },
      "v_base": 138000.0
    },
    {
      "number": 10217,
      "class": "bus",
      "name": "BELLINGHAM 6 2",
      "init": {
        "Vr": 0.8160859968671704,
        "Vi": -0.6297790103897902
      },
      "v_base": 138000.0
    },
    {
      "number": 10218,
      "class": "bus",
      "name": "CLINTON 1 1",
      "init": {
        "Vr": 0.7790928114425214,
        "Vi": -0.6742859208008938
      },
      "v_base": 138000.0
    },
    {
      "number": 10219,
      "class": "bus",
      "name": "TACOMA 12 1",
      "init": {
        "Vr": 0.801176813830211,
        "Vi": -0.6468832773716157
      },
      "v_base": 138000.0
    },
    {
      "number": 10220,
      "class": "bus",
      "name": "TACOMA 12 2",
      "init": {
        "Vr": 0.8015905817652379,
        "Vi": -0.6466998653693679
      },
      "v_base": 138000.0
    },
    {
      "number": 10221,
      "class": "bus",
      "name": "TACOMA 13 1",
      "init": {
        "Vr": 0.8240375367883945,
        "Vi": -0.6146657767053301
      },
      "v_base": 138000.0
    },
    {
      "number": 10222,
      "class": "bus",
      "name": "BOW 1",
      "init": {
        "Vr": 0.8190258831707802,
        "Vi": -0.6276029643842145
      },
      "v_base": 138000.0
    },
    {
      "number": 10223,
      "class": "bus",
      "name": "BOW 2",
      "init": {
        "Vr": 0.8189326971608163,
        "Vi": -0.6276391342824941
      },
      "v_base": 138000.0
    },
    {
      "number": 10224,
      "class": "bus",
      "name": "TACOMA 14 1",
      "init": {
        "Vr": 0.8245665049543451,
        "Vi": -0.6092212320009959
      },
      "v_base": 138000.0
    },
    {
      "number": 10225,
      "class": "bus",
      "name": "TACOMA 14 2",
      "init": {
        "Vr": 0.8240980003496094,
        "Vi": -0.6092719186035334
      },
      "v_base": 138000.0
    },
    {
      "number": 10226,
      "class": "bus",
      "name": "TACOMA 15 1",
      "init": {
        "Vr": 0.8151156333691034,
        "Vi": -0.6148973113325967
      },
      "v_base": 138000.0
    },
    {
      "number": 10227,
      "class": "bus",
      "name": "SEATTLE 1 1",
      "init": {
        "Vr": 0.7774137539727789,
        "Vi": -0.6661154468993427
      },
      "v_base": 138000.0
    },
    {
      "number": 10228,
      "class": "bus",
      "name": "SEATTLE 2 1",
      "init": {
        "Vr": 0.812802647219273,
        "Vi": -0.637368763845319
      },
      "v_base": 138000.0
    },
    {
      "number": 10229,
      "class": "bus",
      "name": "SEATTLE 3 1",
      "init": {
        "Vr": 0.805118417514307,
        "Vi": -0.6463499776298826
      },
      "v_base": 138000.0
    },
    {
      "number": 10230,
      "class": "bus",
      "name": "SPANAWAY 1 1",
      "init": {
        "Vr": 0.8321213394725087,
        "Vi": -0.610684158920724
      },
      "v_base": 138000.0
    },
    {
      "number": 10231,
      "class": "bus",
      "name": "SPANAWAY 2 1",
      "init": {
        "Vr": 0.8247417104090523,
        "Vi": -0.6179096916902432
      },
      "v_base": 138000.0
    },
    {
      "number": 10232,
      "class": "bus",
      "name": "TACOMA 16 1",
      "init": {
        "Vr": 0.8007732820344085,
        "Vi": -0.6263772427146099
      },
      "v_base": 138000.0
    },
    {
      "number": 10233,
      "class": "bus",
      "name": "SEATTLE 4 1",
      "init": {
        "Vr": 0.8086904831521732,
        "Vi": -0.6330003199015046
      },
      "v_base": 138000.0
    },
    {
      "number": 10234,
      "class": "bus",
      "name": "SEATTLE 4 2",
      "init": {
        "Vr": 0.8083267662762278,
        "Vi": -0.6332309232061328
      },
      "v_base": 138000.0
    },
    {
      "number": 10235,
      "class": "bus",
      "name": "SEATTLE 5 1",
      "init": {
        "Vr": 0.7706583272696453,
        "Vi": -0.6745675490984834
      },
      "v_base": 138000.0
    },
    {
      "number": 10236,
      "class": "bus",
      "name": "SEATTLE 5 2",
      "init": {
        "Vr": 0.770240028837661,
        "Vi": -0.674710261125685
      },
      "v_base": 138000.0
    },
    {
      "number": 10237,
      "class": "bus",
      "name": "CAMAS 1 1",
      "init": {
        "Vr": 0.8330026798882685,
        "Vi": -0.5981885592735717
      },
      "v_base": 138000.0
    },
    {
      "number": 10238,
      "class": "bus",
      "name": "CAMAS 2 1",
      "init": {
        "Vr": 0.8334116154018772,
        "Vi": -0.5972227052147548
      },
      "v_base": 138000.0
    },
    {
      "number": 10239,
      "class": "bus",
      "name": "SEATTLE 6 1",
      "init": {
        "Vr": 0.8093674319657684,
        "Vi": -0.6445097384063594
      },
      "v_base": 138000.0
    },
    {
      "number": 10240,
      "class": "bus",
      "name": "SEATTLE 6 2",
      "init": {
        "Vr": 0.8098548226562365,
        "Vi": -0.6442603833861682
      },
      "v_base": 138000.0
    },
    {
      "number": 10241,
      "class": "bus",
      "name": "SEATTLE 7 1",
      "init": {
        "Vr": 0.8194697967821458,
        "Vi": -0.6335285160947725
      },
      "v_base": 138000.0
    },
    {
      "number": 10242,
      "class": "bus",
      "name": "SEATTLE 8 1",
      "init": {
        "Vr": 0.8125320012981592,
        "Vi": -0.6354575491675156
      },
      "v_base": 138000.0
    },
    {
      "number": 10243,
      "class": "bus",
      "name": "SEATTLE 8 2",
      "init": {
        "Vr": 0.8121298622010283,
        "Vi": -0.6357226073220634
      },
      "v_base": 138000.0
    },
    {
      "number": 10244,
      "class": "bus",
      "name": "MOUNT VERNON 1 1",
      "init": {
        "Vr": 0.8812305040211982,
        "Vi": -0.5702032762474523
      },
      "v_base": 138000.0
    },
    {
      "number": 10245,
      "class": "bus",
      "name": "MOUNT VERNON 2 1",
      "init": {
        "Vr": 0.8822924674811433,
        "Vi": -0.5701737202402033
      },
      "v_base": 138000.0
    },
    {
      "number": 10246,
      "class": "bus",
      "name": "MOUNT VERNON 2 2",
      "init": {
        "Vr": 0.8826346692450703,
        "Vi": -0.5699474160052471
      },
      "v_base": 138000.0
    },
    {
      "number": 10247,
      "class": "bus",
      "name": "TACOMA 17 1",
      "init": {
        "Vr": 0.8160899390531042,
        "Vi": -0.6133700108302191
      },
      "v_base": 138000.0
    },
    {
      "number": 10248,
      "class": "bus",
      "name": "EDMONDS 1 1",
      "init": {
        "Vr": 0.7760981359334524,
        "Vi": -0.6671773156975561
      },
      "v_base": 138000.0
    },
    {
      "number": 10249,
      "class": "bus",
      "name": "SEATTLE 9 1",
      "init": {
        "Vr": 0.8036446578770211,
        "Vi": -0.6322361001395178
      },
      "v_base": 138000.0
    },
    {
      "number": 10250,
      "class": "bus",
      "name": "FEDERAL WAY 1 1",
      "init": {
        "Vr": 0.7899407752386046,
        "Vi": -0.641110392524556
      },
      "v_base": 138000.0
    },
    {
      "number": 10251,
      "class": "bus",
      "name": "FEDERAL WAY 2 1",
      "init": {
        "Vr": 0.7985887220864974,
        "Vi": -0.6373524496177835
      },
      "v_base": 138000.0
    },
    {
      "number": 10252,
      "class": "bus",
      "name": "SEATTLE 10 1",
      "init": {
        "Vr": 0.796332334074815,
        "Vi": -0.6348849840498519
      },
      "v_base": 138000.0
    },
    {
      "number": 10253,
      "class": "bus",
      "name": "SEATTLE 10 2",
      "init": {
        "Vr": 0.7966502213788458,
        "Vi": -0.6347528413973395
      },
      "v_base": 138000.0
    },
    {
      "number": 10254,
      "class": "bus",
      "name": "SEATTLE 11 1",
      "init": {
        "Vr": 0.7906240677391537,
        "Vi": -0.640021957538382
      },
      "v_base": 138000.0
    },
    {
      "number": 10255,
      "class": "bus",
      "name": "SEATTLE 11 2",
      "init": {
        "Vr": 0.7910350479553905,
        "Vi": -0.6399583176185275
      },
      "v_base": 138000.0
    },
    {
      "number": 10256,
      "class": "bus",
      "name": "TACOMA 18 1",
      "init": {
        "Vr": 0.7950094545374862,
        "Vi": -0.6371093557879864
      },
      "v_base": 138000.0
    },
    {
      "number": 10257,
      "class": "bus",
      "name": "TACOMA 18 2",
      "init": {
        "Vr": 0.7947041375831474,
        "Vi": -0.6371734584829823
      },
      "v_base": 138000.0
    },
    {
      "number": 10258,
      "class": "bus",
      "name": "TACOMA 18 3",
      "init": {
        "Vr": 0.795328138748939,
        "Vi": -0.6370522330005081
      },
      "v_base": 138000.0
    },
    {
      "number": 10259,
      "class": "bus",
      "name": "SEATTLE 12 1",
      "init": {
        "Vr": 0.7947098612981254,
        "Vi": -0.6336125919335907
      },
      "v_base": 138000.0
    },
    {
      "number": 10260,
      "class": "bus",
      "name": "SEATTLE 13 1",
      "init": {
        "Vr": 0.8186949552616728,
        "Vi": -0.6319581888469002
      },
      "v_base": 138000.0
    },
    {
      "number": 10261,
      "class": "bus",
      "name": "SEATTLE 14 1",
      "init": {
        "Vr": 0.7979950750451358,
        "Vi": -0.6340372896657043
      },
      "v_base": 138000.0
    },
    {
      "number": 10262,
      "class": "bus",
      "name": "SEATTLE 14 2",
      "init": {
        "Vr": 0.7973962614397392,
        "Vi": -0.6343163196465776
      },
      "v_base": 138000.0
    },
    {
      "number": 10263,
      "class": "bus",
      "name": "BURLINGTON 1 1",
      "init": {
        "Vr": 0.8935414678822714,
        "Vi": -0.562340501376174
      },
      "v_base": 138000.0
    },
    {
      "number": 10264,
      "class": "bus",
      "name": "SEATTLE 15 1",
      "init": {
        "Vr": 0.8068035627220768,
        "Vi": -0.6364435391124146
      },
      "v_base": 138000.0
    },
    {
      "number": 10265,
      "class": "bus",
      "name": "SEATTLE 15 2",
      "init": {
        "Vr": 0.8072415941723923,
        "Vi": -0.6361123033837381
      },
      "v_base": 138000.0
    },
    {
      "number": 10266,
      "class": "bus",
      "name": "SEATTLE 15 3",
      "init": {
        "Vr": 0.806372388299339,
        "Vi": -0.6367743428286731
      },
      "v_base": 138000.0
    },
    {
      "number": 10267,
      "class": "bus",
      "name": "YACOLT 1",
      "init": {
        "Vr": 0.8339100066257752,
        "Vi": -0.5693987907441342
      },
      "v_base": 138000.0
    },
    {
      "number": 10268,
      "class": "bus",
      "name": "SEATTLE 16 1",
      "init": {
        "Vr": 0.8134760328195417,
        "Vi": -0.6136006825907073
      },
      "v_base": 138000.0
    },
    {
      "number": 10269,
      "class": "bus",
      "name": "SEATTLE 16 2",
      "init": {
        "Vr": 0.8129230380603499,
        "Vi": -0.6138919934377111
      },
      "v_base": 138000.0
    },
    {
      "number": 10270,
      "class": "bus",
      "name": "SEATTLE 17 1",
      "init": {
        "Vr": 0.815131475238694,
        "Vi": -0.6303591490723792
      },
      "v_base": 138000.0
    },
    {
      "number": 10271,
      "class": "bus",
      "name": "SEATTLE 17 2",
      "init": {
        "Vr": 0.8146571727957436,
        "Vi": -0.6306615999744756
      },
      "v_base": 138000.0
    },
    {
      "number": 10272,
      "class": "bus",
      "name": "SEATTLE 18 1",
      "init": {
        "Vr": 0.796558701474516,
        "Vi": -0.6334614809838407
      },
      "v_base": 138000.0
    },
    {
      "number": 10273,
      "class": "bus",
      "name": "SEATTLE 19 1",
      "init": {
        "Vr": 0.8025870693385883,
        "Vi": -0.6265746829516767
      },
      "v_base": 138000.0
    },
    {
      "number": 10274,
      "class": "bus",
      "name": "SEATTLE 20 1",
      "init": {
        "Vr": 0.8142990631423022,
        "Vi": -0.6308214121907538
      },
      "v_base": 138000.0
    },
    {
      "number": 10275,
      "class": "bus",
      "name": "EDMONDS 2 1",
      "init": {
        "Vr": 0.8491845039082959,
        "Vi": -0.5614395494545964
      },
      "v_base": 345000.0
    },
    {
      "number": 10276,
      "class": "bus",
      "name": "EDMONDS 2 2",
      "init": {
        "Vr": 0.8246856148802061,
        "Vi": -0.6017241040543992
      },
      "v_base": 138000.0
    },
    {
      "number": 10277,
      "class": "bus",
      "name": "EDMONDS 3 1",
      "init": {
        "Vr": 0.8083643468755463,
        "Vi": -0.6152814455126842
      },
      "v_base": 138000.0
    },
    {
      "number": 10278,
      "class": "bus",
      "name": "EVERSON 1",
      "init": {
        "Vr": 0.8197669294849056,
        "Vi": -0.6173927701267391
      },
      "v_base": 138000.0
    },
    {
      "number": 10279,
      "class": "bus",
      "name": "EVERSON 2",
      "init": {
        "Vr": 0.8194692854754538,
        "Vi": -0.6175229731714209
      },
      "v_base": 138000.0
    },
    {
      "number": 10280,
      "class": "bus",
      "name": "EVERSON 3",
      "init": {
        "Vr": 0.8200738757224905,
        "Vi": -0.6172379835318746
      },
      "v_base": 138000.0
    },
    {
      "number": 10281,
      "class": "bus",
      "name": "EVERSON 4",
      "init": {
        "Vr": 0.8197669294849056,
        "Vi": -0.6173927701267391
      },
      "v_base": 138000.0
    },
    {
      "number": 10282,
      "class": "bus",
      "name": "EVERSON 5",
      "init": {
        "Vr": 0.8197669294849056,
        "Vi": -0.6173927701267391
      },
      "v_base": 138000.0
    },
    {
      "number": 10283,
      "class": "bus",
      "name": "SEATTLE 21 1",
      "init": {
        "Vr": 0.8098085302590513,
        "Vi": -0.6443112786906251
      },
      "v_base": 138000.0
    },
    {
      "number": 10284,
      "class": "bus",
      "name": "SEATTLE 21 2",
      "init": {
        "Vr": 0.8101653128096235,
        "Vi": -0.6441297307973092
      },
      "v_base": 138000.0
    },
    {
      "number": 10285,
      "class": "bus",
      "name": "SEATTLE 22 1",
      "init": {
        "Vr": 0.7965970126461578,
        "Vi": -0.6344979128768339
      },
      "v_base": 138000.0
    },
    {
      "number": 10286,
      "class": "bus",
      "name": "PUYALLUP 1 1",
      "init": {
        "Vr": 0.8271093936216287,
        "Vi": -0.6132803834668277
      },
      "v_base": 138000.0
    },
    {
      "number": 10287,
      "class": "bus",
      "name": "PUYALLUP 2 1",
      "init": {
        "Vr": 0.8040758464843384,
        "Vi": -0.6273560681575141
      },
      "v_base": 138000.0
    },
    {
      "number": 10288,
      "class": "bus",
      "name": "PUYALLUP 2 2",
      "init": {
        "Vr": 0.8035552531476535,
        "Vi": -0.6276401865377299
      },
      "v_base": 138000.0
    },
    {
      "number": 10289,
      "class": "bus",
      "name": "PUYALLUP 3 1",
      "init": {
        "Vr": 0.8240039773539334,
        "Vi": -0.6099051080473108
      },
      "v_base": 138000.0
    },
    {
      "number": 10290,
      "class": "bus",
      "name": "PUYALLUP 4 1",
      "init": {
        "Vr": 0.8142565502589046,
        "Vi": -0.6161627646712196
      },
      "v_base": 138000.0
    },
    {
      "number": 10291,
      "class": "bus",
      "name": "SEATTLE 23 1",
      "init": {
        "Vr": 0.8022124686062545,
        "Vi": -0.6304737553241249
      },
      "v_base": 138000.0
    },
    {
      "number": 10292,
      "class": "bus",
      "name": "SEATTLE 23 2",
      "init": {
        "Vr": 0.8017312677139732,
        "Vi": -0.6308193496099447
      },
      "v_base": 138000.0
    },
    {
      "number": 10293,
      "class": "bus",
      "name": "FEDERAL WAY 3 1",
      "init": {
        "Vr": 0.7926376854899237,
        "Vi": -0.6287511014330309
      },
      "v_base": 138000.0
    },
    {
      "number": 10294,
      "class": "bus",
      "name": "FEDERAL WAY 4 1",
      "init": {
        "Vr": 0.8115476856162792,
        "Vi": -0.6199578431287254
      },
      "v_base": 138000.0
    },
    {
      "number": 10295,
      "class": "bus",
      "name": "FEDERAL WAY 4 2",
      "init": {
        "Vr": 0.812045341861654,
        "Vi": -0.6197133507130638
      },
      "v_base": 138000.0
    },
    {
      "number": 10296,
      "class": "bus",
      "name": "SEATTLE 24 1",
      "init": {
        "Vr": 0.7969364360146579,
        "Vi": -0.6306534133635637
      },
      "v_base": 138000.0
    },
    {
      "number": 10297,
      "class": "bus",
      "name": "SEATTLE 24 2",
      "init": {
        "Vr": 0.7974709161489434,
        "Vi": -0.6303560882163346
      },
      "v_base": 138000.0
    },
    {
      "number": 10298,
      "class": "bus",
      "name": "SEATTLE 25 1",
      "init": {
        "Vr": 0.7969125105448955,
        "Vi": -0.6296723418263883
      },
      "v_base": 138000.0
    },
    {
      "number": 10299,
      "class": "bus",
      "name": "SEATTLE 25 2",
      "init": {
        "Vr": 0.7963771595095541,
        "Vi": -0.6296813285333336
      },
      "v_base": 138000.0
    },
    {
      "number": 10300,
      "class": "bus",
      "name": "STANWOOD 1",
      "init": {
        "Vr": 0.8424473689457366,
        "Vi": -0.5867809711717954
      },
      "v_base": 138000.0
    },
    {
      "number": 10301,
      "class": "bus",
      "name": "STANWOOD 2",
      "init": {
        "Vr": 0.8419918444102734,
        "Vi": -0.587098471132109
      },
      "v_base": 138000.0
    },
    {
      "number": 10302,
      "class": "bus",
      "name": "MOUNTLAKE TERRACE 1",
      "init": {
        "Vr": 0.8186861422302995,
        "Vi": -0.6166904156714544
      },
      "v_base": 138000.0
    },
    {
      "number": 10303,
      "class": "bus",
      "name": "MOUNTLAKE TERRACE 2",
      "init": {
        "Vr": 0.8188704469704862,
        "Vi": -0.6160755367353175
      },
      "v_base": 138000.0
    },
    {
      "number": 10304,
      "class": "bus",
      "name": "MOUNTLAKE TERRACE 3",
      "init": {
        "Vr": 0.8186861422302995,
        "Vi": -0.6166904156714544
      },
      "v_base": 138000.0
    },
    {
      "number": 10305,
      "class": "bus",
      "name": "MOUNTLAKE TERRACE 4",
      "init": {
        "Vr": 0.8181094206654637,
        "Vi": -0.6168862813299383
      },
      "v_base": 138000.0
    },
    {
      "number": 10306,
      "class": "bus",
      "name": "SEATTLE 26 1",
      "init": {
        "Vr": 0.8155161679116196,
        "Vi": -0.6408123531654706
      },
      "v_base": 138000.0
    },
    {
      "number": 10307,
      "class": "bus",
      "name": "MUKILTEO 1",
      "init": {
        "Vr": 0.8204852911147644,
        "Vi": -0.6080576620083626
      },
      "v_base": 138000.0
    },
    {
      "number": 10308,
      "class": "bus",
      "name": "MUKILTEO 2",
      "init": {
        "Vr": 0.8210298733697083,
        "Vi": -0.6079000998966367
      },
      "v_base": 138000.0
    },
    {
      "number": 10309,
      "class": "bus",
      "name": "SEATTLE 27 1",
      "init": {
        "Vr": 0.8122985422855789,
        "Vi": -0.6316789067491505
      },
      "v_base": 138000.0
    },
    {
      "number": 10310,
      "class": "bus",
      "name": "SEATTLE 28 1",
      "init": {
        "Vr": 0.8191011197151792,
        "Vi": -0.6195125746774275
      },
      "v_base": 138000.0
    },
    {
      "number": 10311,
      "class": "bus",
      "name": "SEATTLE 29 1",
      "init": {
        "Vr": 0.7895662997387726,
        "Vi": -0.6375516042104895
      },
      "v_base": 138000.0
    },
    {
      "number": 10312,
      "class": "bus",
      "name": "SEATTLE 29 2",
      "init": {
        "Vr": 0.7890125123303149,
        "Vi": -0.6376379633440067
      },
      "v_base": 138000.0
    },
    {
      "number": 10313,
      "class": "bus",
      "name": "SEATTLE 29 3",
      "init": {
        "Vr": 0.7900304717993621,
        "Vi": -0.6374698656556574
      },
      "v_base": 138000.0
    },
    {
      "number": 10314,
      "class": "bus",
      "name": "SEATTLE 30 1",
      "init": {
        "Vr": 0.798476778608181,
        "Vi": -0.6443167731051519
      },
      "v_base": 138000.0
    },
    {
      "number": 10315,
      "class": "bus",
      "name": "SEATTLE 31 1",
      "init": {
        "Vr": 0.8058368443063754,
        "Vi": -0.6319386337845847
      },
      "v_base": 138000.0
    },
    {
      "number": 10316,
      "class": "bus",
      "name": "SEATTLE 32 1",
      "init": {
        "Vr": 0.8258199894380863,
        "Vi": -0.6364728070349961
      },
      "v_base": 138000.0
    },
    {
      "number": 10317,
      "class": "bus",
      "name": "SEATTLE 32 2",
      "init": {
        "Vr": 0.8262333465153215,
        "Vi": -0.636208750205189
      },
      "v_base": 138000.0
    },
    {
      "number": 10318,
      "class": "bus",
      "name": "SEATTLE 33 1",
      "init": {
        "Vr": 0.8194652990297998,
        "Vi": -0.627803637828737
      },
      "v_base": 138000.0
    },
    {
      "number": 10319,
      "class": "bus",
      "name": "SEATTLE 34 1",
      "init": {
        "Vr": 0.808761790783761,
        "Vi": -0.6374097320745743
      },
      "v_base": 138000.0
    },
    {
      "number": 10320,
      "class": "bus",
      "name": "SEATTLE 34 2",
      "init": {
        "Vr": 0.8084065828285386,
        "Vi": -0.6375731046743387
      },
      "v_base": 138000.0
    },
    {
      "number": 10321,
      "class": "bus",
      "name": "SEATTLE 35 1",
      "init": {
        "Vr": 0.8049590997861604,
        "Vi": -0.6338032162047315
      },
      "v_base": 138000.0
    },
    {
      "number": 10322,
      "class": "bus",
      "name": "SEATTLE 36 1",
      "init": {
        "Vr": 0.8221524615235667,
        "Vi": -0.6344503991323172
      },
      "v_base": 138000.0
    },
    {
      "number": 10323,
      "class": "bus",
      "name": "SEATTLE 37 1",
      "init": {
        "Vr": 0.8078951144784968,
        "Vi": -0.6342702663404082
      },
      "v_base": 138000.0
    },
    {
      "number": 10324,
      "class": "bus",
      "name": "LYNNWOOD 1 1",
      "init": {
        "Vr": 0.8008154065337065,
        "Vi": -0.6243028605377055
      },
      "v_base": 138000.0
    },
    {
      "number": 10325,
      "class": "bus",
      "name": "LYNNWOOD 1 2",
      "init": {
        "Vr": 0.8011323273761437,
        "Vi": -0.6241142606938703
      },
      "v_base": 138000.0
    },
    {
      "number": 10326,
      "class": "bus",
      "name": "LYNNWOOD 2 1",
      "init": {
        "Vr": 0.8136797210528507,
        "Vi": -0.6154795383089595
      },
      "v_base": 138000.0
    },
    {
      "number": 10327,
      "class": "bus",
      "name": "SEATTLE 38 1",
      "init": {
        "Vr": 0.809528259460022,
        "Vi": -0.6345019371577488
      },
      "v_base": 138000.0
    },
    {
      "number": 10328,
      "class": "bus",
      "name": "SEATTLE 38 2",
      "init": {
        "Vr": 0.8090113335015343,
        "Vi": -0.6348486608693148
      },
      "v_base": 138000.0
    },
    {
      "number": 10329,
      "class": "bus",
      "name": "SEATTLE 38 3",
      "init": {
        "Vr": 0.8100326215906652,
        "Vi": -0.6341769072628558
      },
      "v_base": 138000.0
    },
    {
      "number": 10330,
      "class": "bus",
      "name": "SEATTLE 39 1",
      "init": {
        "Vr": 0.8292361220334756,
        "Vi": -0.5716040970700292
      },
      "v_base": 345000.0
    },
    {
      "number": 10331,
      "class": "bus",
      "name": "SEATTLE 39 2",
      "init": {
        "Vr": 0.8295450942943363,
        "Vi": -0.6345918781963386
      },
      "v_base": 138000.0
    },
    {
      "number": 10332,
      "class": "bus",
      "name": "SEATTLE 39 3",
      "init": {
        "Vr": 0.8286932333381491,
        "Vi": -0.5719107141051532
      },
      "v_base": 345000.0
    },
    {
      "number": 10333,
      "class": "bus",
      "name": "SEATTLE 40 1",
      "init": {
        "Vr": 0.8381358360401874,
        "Vi": -0.5663803393121242
      },
      "v_base": 345000.0
    },
    {
      "number": 10334,
      "class": "bus",
      "name": "SEATTLE 40 2",
      "init": {
        "Vr": 0.8038470831951628,
        "Vi": -0.6243786950338867
      },
      "v_base": 138000.0
    },
    {
      "number": 10335,
      "class": "bus",
      "name": "SEATTLE 40 3",
      "init": {
        "Vr": 0.8038470831951624,
        "Vi": -0.6243786950338872
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10336,
      "class": "bus",
      "name": "SEATTLE 40 4",
      "init": {
        "Vr": 0.8038470831951624,
        "Vi": -0.6243786950338872
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10337,
      "class": "bus",
      "name": "SEATTLE 40 5",
      "init": {
        "Vr": 0.8038470831951624,
        "Vi": -0.6243786950338872
      },
      "v_base": 1000.0
    },
    {
      "number": 10338,
      "class": "bus",
      "name": "SEATTLE 41 1",
      "init": {
        "Vr": 0.8098755824175711,
        "Vi": -0.6348284935466578
      },
      "v_base": 138000.0
    },
    {
      "number": 10339,
      "class": "bus",
      "name": "LYNNWOOD 3 1",
      "init": {
        "Vr": 0.8064615275051944,
        "Vi": -0.6197507491738126
      },
      "v_base": 138000.0
    },
    {
      "number": 10340,
      "class": "bus",
      "name": "LYNNWOOD 4 1",
      "init": {
        "Vr": 0.815220782398185,
        "Vi": -0.6109536148250817
      },
      "v_base": 138000.0
    },
    {
      "number": 10341,
      "class": "bus",
      "name": "LYNNWOOD 4 2",
      "init": {
        "Vr": 0.8156244347569883,
        "Vi": -0.6107405232024562
      },
      "v_base": 138000.0
    },
    {
      "number": 10342,
      "class": "bus",
      "name": "LYNNWOOD 4 3",
      "init": {
        "Vr": 0.8147832631976766,
        "Vi": -0.6111914863362043
      },
      "v_base": 138000.0
    },
    {
      "number": 10343,
      "class": "bus",
      "name": "GRAHAM 1",
      "init": {
        "Vr": 0.8190291814363023,
        "Vi": -0.6109486514435944
      },
      "v_base": 138000.0
    },
    {
      "number": 10344,
      "class": "bus",
      "name": "GRAHAM 2",
      "init": {
        "Vr": 0.8182177813050734,
        "Vi": -0.6114549428327581
      },
      "v_base": 138000.0
    },
    {
      "number": 10345,
      "class": "bus",
      "name": "GRAHAM 3",
      "init": {
        "Vr": 0.8198656584539166,
        "Vi": -0.6104345120314697
      },
      "v_base": 138000.0
    },
    {
      "number": 10346,
      "class": "bus",
      "name": "SEATTLE 42 1",
      "init": {
        "Vr": 0.8374716269380121,
        "Vi": -0.5726702248722668
      },
      "v_base": 345000.0
    },
    {
      "number": 10347,
      "class": "bus",
      "name": "SEATTLE 42 2",
      "init": {
        "Vr": 0.8038639115329673,
        "Vi": -0.6321388437527721
      },
      "v_base": 138000.0
    },
    {
      "number": 10348,
      "class": "bus",
      "name": "SEATTLE 42 3",
      "init": {
        "Vr": 0.699585459904182,
        "Vi": -0.7078608189706314
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10349,
      "class": "bus",
      "name": "SEATTLE 42 4",
      "init": {
        "Vr": 0.8020731881834102,
        "Vi": -0.6380256898353607
      },
      "v_base": 1000.0
    },
    {
      "number": 10350,
      "class": "bus",
      "name": "SEATTLE 42 5",
      "init": {
        "Vr": 0.8038639115329677,
        "Vi": -0.6321388437527722
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10351,
      "class": "bus",
      "name": "SEATTLE 42 6",
      "init": {
        "Vr": 0.8038639115329677,
        "Vi": -0.6321388437527722
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10352,
      "class": "bus",
      "name": "SEATTLE 42 7",
      "init": {
        "Vr": 0.8038639115329677,
        "Vi": -0.6321388437527722
      },
      "v_base": 1000.0
    },
    {
      "number": 10353,
      "class": "bus",
      "name": "SEATTLE 42 8",
      "init": {
        "Vr": 0.8388135040666662,
        "Vi": -0.5711119605244314
      },
      "v_base": 345000.0
    },
    {
      "number": 10354,
      "class": "bus",
      "name": "SEATTLE 43 1",
      "init": {
        "Vr": 0.7994368410897387,
        "Vi": -0.6362863060433729
      },
      "v_base": 138000.0
    },
    {
      "number": 10355,
      "class": "bus",
      "name": "SEATTLE 44 1",
      "init": {
        "Vr": 0.7933475927074072,
        "Vi": -0.6366414426105586
      },
      "v_base": 138000.0
    },
    {
      "number": 10356,
      "class": "bus",
      "name": "LYNNWOOD 5 1",
      "init": {
        "Vr": 0.8213249202060637,
        "Vi": -0.6155103278419604
      },
      "v_base": 138000.0
    },
    {
      "number": 10357,
      "class": "bus",
      "name": "LYNNWOOD 6 1",
      "init": {
        "Vr": 0.8222953740530753,
        "Vi": -0.6040322811928268
      },
      "v_base": 138000.0
    },
    {
      "number": 10358,
      "class": "bus",
      "name": "LYNNWOOD 6 2",
      "init": {
        "Vr": 0.7819833195100132,
        "Vi": -0.6416736020082422
      },
      "v_base": 18000.0
    },
    {
      "number": 10359,
      "class": "bus",
      "name": "LYNNWOOD 6 3",
      "init": {
        "Vr": 0.8186156296268413,
        "Vi": -0.6074682370918979
      },
      "v_base": 18000.0
    },
    {
      "number": 10360,
      "class": "bus",
      "name": "LYNNWOOD 6 4",
      "init": {
        "Vr": 0.8186156296268413,
        "Vi": -0.6074682370918979
      },
      "v_base": 1000.0
    },
    {
      "number": 10361,
      "class": "bus",
      "name": "PUYALLUP 5 1",
      "init": {
        "Vr": 0.8228500907620472,
        "Vi": -0.6146702854702274
      },
      "v_base": 138000.0
    },
    {
      "number": 10362,
      "class": "bus",
      "name": "AUBURN 1 1",
      "init": {
        "Vr": 0.7947297241501605,
        "Vi": -0.6323343847608873
      },
      "v_base": 138000.0
    },
    {
      "number": 10363,
      "class": "bus",
      "name": "AUBURN 2 1",
      "init": {
        "Vr": 0.808087714673134,
        "Vi": -0.6202945568129288
      },
      "v_base": 138000.0
    },
    {
      "number": 10364,
      "class": "bus",
      "name": "AUBURN 2 2",
      "init": {
        "Vr": 0.8086051220218093,
        "Vi": -0.6203037373828327
      },
      "v_base": 138000.0
    },
    {
      "number": 10365,
      "class": "bus",
      "name": "PUYALLUP 6 1",
      "init": {
        "Vr": 0.8317628013827604,
        "Vi": -0.6105312385694409
      },
      "v_base": 138000.0
    },
    {
      "number": 10366,
      "class": "bus",
      "name": "PUYALLUP 6 2",
      "init": {
        "Vr": 0.8313181353910504,
        "Vi": -0.6107318366786827
      },
      "v_base": 138000.0
    },
    {
      "number": 10367,
      "class": "bus",
      "name": "PUYALLUP 7 1",
      "init": {
        "Vr": 0.8097227071867863,
        "Vi": -0.6187198311442806
      },
      "v_base": 138000.0
    },
    {
      "number": 10368,
      "class": "bus",
      "name": "EVERETT 1 1",
      "init": {
        "Vr": 0.8163153062290428,
        "Vi": -0.6097016524578737
      },
      "v_base": 138000.0
    },
    {
      "number": 10369,
      "class": "bus",
      "name": "EVERETT 2 1",
      "init": {
        "Vr": 0.8594203044715487,
        "Vi": -0.5525266371114739
      },
      "v_base": 345000.0
    },
    {
      "number": 10370,
      "class": "bus",
      "name": "EVERETT 2 2",
      "init": {
        "Vr": 0.835247442180582,
        "Vi": -0.5915065221207783
      },
      "v_base": 138000.0
    },
    {
      "number": 10371,
      "class": "bus",
      "name": "KENT 1 1",
      "init": {
        "Vr": 0.7956218603242243,
        "Vi": -0.6318879073368893
      },
      "v_base": 138000.0
    },
    {
      "number": 10372,
      "class": "bus",
      "name": "KENT 1 2",
      "init": {
        "Vr": 0.7952249017889654,
        "Vi": -0.6321294508786865
      },
      "v_base": 138000.0
    },
    {
      "number": 10373,
      "class": "bus",
      "name": "KENT 1 3",
      "init": {
        "Vr": 0.7960313926513394,
        "Vi": -0.6316527183069917
      },
      "v_base": 138000.0
    },
    {
      "number": 10374,
      "class": "bus",
      "name": "KENT 2 1",
      "init": {
        "Vr": 0.7970382480175121,
        "Vi": -0.6423515481147962
      },
      "v_base": 138000.0
    },
    {
      "number": 10375,
      "class": "bus",
      "name": "KENMORE 1",
      "init": {
        "Vr": 0.8243543554239698,
        "Vi": -0.6205954801362972
      },
      "v_base": 138000.0
    },
    {
      "number": 10376,
      "class": "bus",
      "name": "KENMORE 2",
      "init": {
        "Vr": 0.8238631908213034,
        "Vi": -0.6208859779982502
      },
      "v_base": 138000.0
    },
    {
      "number": 10377,
      "class": "bus",
      "name": "SEATTLE 45 1",
      "init": {
        "Vr": 0.8007043466307544,
        "Vi": -0.6386760318260593
      },
      "v_base": 138000.0
    },
    {
      "number": 10378,
      "class": "bus",
      "name": "WASHOUGAL 1",
      "init": {
        "Vr": 0.8189655693569092,
        "Vi": -0.5836765929171062
      },
      "v_base": 138000.0
    },
    {
      "number": 10379,
      "class": "bus",
      "name": "WASHOUGAL 2",
      "init": {
        "Vr": 0.8184401848508394,
        "Vi": -0.583988953845352
      },
      "v_base": 138000.0
    },
    {
      "number": 10380,
      "class": "bus",
      "name": "MARYSVILLE 1 1",
      "init": {
        "Vr": 0.8377535436083585,
        "Vi": -0.5870553051099323
      },
      "v_base": 138000.0
    },
    {
      "number": 10381,
      "class": "bus",
      "name": "MARYSVILLE 2 1",
      "init": {
        "Vr": 0.828902687802071,
        "Vi": -0.5980948071924983
      },
      "v_base": 138000.0
    },
    {
      "number": 10382,
      "class": "bus",
      "name": "MARYSVILLE 2 2",
      "init": {
        "Vr": 0.8292296759404143,
        "Vi": -0.5979346594076669
      },
      "v_base": 138000.0
    },
    {
      "number": 10383,
      "class": "bus",
      "name": "MERCER ISLAND 1",
      "init": {
        "Vr": 0.823947670349058,
        "Vi": -0.634780893146338
      },
      "v_base": 138000.0
    },
    {
      "number": 10384,
      "class": "bus",
      "name": "MERCER ISLAND 2",
      "init": {
        "Vr": 0.8232420621646855,
        "Vi": -0.6348464808038305
      },
      "v_base": 138000.0
    },
    {
      "number": 10385,
      "class": "bus",
      "name": "EVERETT 3 1",
      "init": {
        "Vr": 0.820706047131238,
        "Vi": -0.6044856514696104
      },
      "v_base": 138000.0
    },
    {
      "number": 10386,
      "class": "bus",
      "name": "EVERETT 3 2",
      "init": {
        "Vr": 0.8211126557760473,
        "Vi": -0.604283520757508
      },
      "v_base": 138000.0
    },
    {
      "number": 10387,
      "class": "bus",
      "name": "EVERETT 4 1",
      "init": {
        "Vr": 0.8115642656500349,
        "Vi": -0.6123563863294811
      },
      "v_base": 138000.0
    },
    {
      "number": 10388,
      "class": "bus",
      "name": "EVERETT 4 2",
      "init": {
        "Vr": 0.8120565647681748,
        "Vi": -0.6122341650341948
      },
      "v_base": 138000.0
    },
    {
      "number": 10389,
      "class": "bus",
      "name": "EVERETT 4 3",
      "init": {
        "Vr": 0.8110392816018327,
        "Vi": -0.6124836216392556
      },
      "v_base": 138000.0
    },
    {
      "number": 10390,
      "class": "bus",
      "name": "SUMNER 1",
      "init": {
        "Vr": 0.8158289932837968,
        "Vi": -0.6099029336683451
      },
      "v_base": 138000.0
    },
    {
      "number": 10391,
      "class": "bus",
      "name": "RENTON 1 1",
      "init": {
        "Vr": 0.7939392318985464,
        "Vi": -0.6362812354178053
      },
      "v_base": 138000.0
    },
    {
      "number": 10392,
      "class": "bus",
      "name": "RENTON 1 2",
      "init": {
        "Vr": 0.7936847892950017,
        "Vi": -0.6364372148372207
      },
      "v_base": 138000.0
    },
    {
      "number": 10393,
      "class": "bus",
      "name": "AUBURN 3 1",
      "init": {
        "Vr": 0.7965647274002826,
        "Vi": -0.6303361263928382
      },
      "v_base": 138000.0
    },
    {
      "number": 10394,
      "class": "bus",
      "name": "AUBURN 4 1",
      "init": {
        "Vr": 0.8101949565936335,
        "Vi": -0.6163274959167534
      },
      "v_base": 138000.0
    },
    {
      "number": 10395,
      "class": "bus",
      "name": "KIRKLAND 1 1",
      "init": {
        "Vr": 0.8334078277063518,
        "Vi": -0.615987763531009
      },
      "v_base": 138000.0
    },
    {
      "number": 10396,
      "class": "bus",
      "name": "KIRKLAND 2 1",
      "init": {
        "Vr": 0.8344256273508254,
        "Vi": -0.6173093831177612
      },
      "v_base": 138000.0
    },
    {
      "number": 10397,
      "class": "bus",
      "name": "EVERETT 5 1",
      "init": {
        "Vr": 0.8467375161151067,
        "Vi": -0.5855171467806715
      },
      "v_base": 138000.0
    },
    {
      "number": 10398,
      "class": "bus",
      "name": "EVERETT 6 1",
      "init": {
        "Vr": 0.8288822221138807,
        "Vi": -0.6018868976129312
      },
      "v_base": 138000.0
    },
    {
      "number": 10399,
      "class": "bus",
      "name": "BOTHELL 1 1",
      "init": {
        "Vr": 0.8127315881362465,
        "Vi": -0.6136179571988987
      },
      "v_base": 138000.0
    },
    {
      "number": 10400,
      "class": "bus",
      "name": "BOTHELL 1 2",
      "init": {
        "Vr": 0.8123992030680967,
        "Vi": -0.6138033729713286
      },
      "v_base": 138000.0
    },
    {
      "number": 10401,
      "class": "bus",
      "name": "BOTHELL 1 3",
      "init": {
        "Vr": 0.8130324019439027,
        "Vi": -0.6134674855147983
      },
      "v_base": 138000.0
    },
    {
      "number": 10402,
      "class": "bus",
      "name": "BOTHELL 2 1",
      "init": {
        "Vr": 0.8207621996580874,
        "Vi": -0.6090578190452207
      },
      "v_base": 138000.0
    },
    {
      "number": 10403,
      "class": "bus",
      "name": "BOTHELL 2 2",
      "init": {
        "Vr": 0.8211274267635488,
        "Vi": -0.6088992614911398
      },
      "v_base": 138000.0
    },
    {
      "number": 10404,
      "class": "bus",
      "name": "BOTHELL 2 3",
      "init": {
        "Vr": 0.8204158846972994,
        "Vi": -0.6091791175032801
      },
      "v_base": 138000.0
    },
    {
      "number": 10405,
      "class": "bus",
      "name": "BOTHELL 2 4",
      "init": {
        "Vr": 0.8207621996580874,
        "Vi": -0.6090578190452207
      },
      "v_base": 138000.0
    },
    {
      "number": 10406,
      "class": "bus",
      "name": "BELLEVUE 1 1",
      "init": {
        "Vr": 0.802784979565933,
        "Vi": -0.6402163433685688
      },
      "v_base": 138000.0
    },
    {
      "number": 10407,
      "class": "bus",
      "name": "BELLEVUE 2 1",
      "init": {
        "Vr": 0.7992133643504603,
        "Vi": -0.6366984690700023
      },
      "v_base": 138000.0
    },
    {
      "number": 10408,
      "class": "bus",
      "name": "BOTHELL 3 1",
      "init": {
        "Vr": 0.8228549467636955,
        "Vi": -0.6246134908636731
      },
      "v_base": 138000.0
    },
    {
      "number": 10409,
      "class": "bus",
      "name": "BOTHELL 4 1",
      "init": {
        "Vr": 0.8287802953328613,
        "Vi": -0.6208656176487153
      },
      "v_base": 138000.0
    },
    {
      "number": 10410,
      "class": "bus",
      "name": "RENTON 2 1",
      "init": {
        "Vr": 0.793916119180642,
        "Vi": -0.6345540653017455
      },
      "v_base": 138000.0
    },
    {
      "number": 10411,
      "class": "bus",
      "name": "BOTHELL 5 1",
      "init": {
        "Vr": 0.8266189912600097,
        "Vi": -0.6167919060668388
      },
      "v_base": 138000.0
    },
    {
      "number": 10412,
      "class": "bus",
      "name": "BOTHELL 6 1",
      "init": {
        "Vr": 0.8187502809510607,
        "Vi": -0.6238599517921645
      },
      "v_base": 138000.0
    },
    {
      "number": 10413,
      "class": "bus",
      "name": "BOTHELL 6 2",
      "init": {
        "Vr": 0.8181793069066476,
        "Vi": -0.6242049848475785
      },
      "v_base": 138000.0
    },
    {
      "number": 10414,
      "class": "bus",
      "name": "KENT 3 1",
      "init": {
        "Vr": 0.8558380244867384,
        "Vi": -0.5674837252369598
      },
      "v_base": 345000.0
    },
    {
      "number": 10415,
      "class": "bus",
      "name": "KENT 3 2",
      "init": {
        "Vr": 0.7976182411069374,
        "Vi": -0.6302244528986
      },
      "v_base": 138000.0
    },
    {
      "number": 10416,
      "class": "bus",
      "name": "KENT 4 1",
      "init": {
        "Vr": 0.794954413674424,
        "Vi": -0.6292065455948939
      },
      "v_base": 138000.0
    },
    {
      "number": 10417,
      "class": "bus",
      "name": "KENT 5 1",
      "init": {
        "Vr": 0.8001441937068317,
        "Vi": -0.6272548636615362
      },
      "v_base": 138000.0
    },
    {
      "number": 10418,
      "class": "bus",
      "name": "KENT 6 1",
      "init": {
        "Vr": 0.7958287467122167,
        "Vi": -0.6397125182111107
      },
      "v_base": 138000.0
    },
    {
      "number": 10419,
      "class": "bus",
      "name": "KENT 6 2",
      "init": {
        "Vr": 0.7953121382244263,
        "Vi": -0.6398789344768151
      },
      "v_base": 138000.0
    },
    {
      "number": 10420,
      "class": "bus",
      "name": "KIRKLAND 3 1",
      "init": {
        "Vr": 0.8389937985448661,
        "Vi": -0.6128304735186146
      },
      "v_base": 138000.0
    },
    {
      "number": 10421,
      "class": "bus",
      "name": "KIRKLAND 4 1",
      "init": {
        "Vr": 0.8278474652044773,
        "Vi": -0.6189718565539759
      },
      "v_base": 138000.0
    },
    {
      "number": 10422,
      "class": "bus",
      "name": "RENTON 3 1",
      "init": {
        "Vr": 0.7972971515021554,
        "Vi": -0.6346022672810693
      },
      "v_base": 138000.0
    },
    {
      "number": 10423,
      "class": "bus",
      "name": "RENTON 3 2",
      "init": {
        "Vr": 0.7969071472488328,
        "Vi": -0.6348007365485477
      },
      "v_base": 138000.0
    },
    {
      "number": 10424,
      "class": "bus",
      "name": "RENTON 4 1",
      "init": {
        "Vr": 0.8021018404162384,
        "Vi": -0.6264501968719403
      },
      "v_base": 138000.0
    },
    {
      "number": 10425,
      "class": "bus",
      "name": "RENTON 4 2",
      "init": {
        "Vr": 0.8016801230302025,
        "Vi": -0.6266692975451189
      },
      "v_base": 138000.0
    },
    {
      "number": 10426,
      "class": "bus",
      "name": "EVERETT 7 1",
      "init": {
        "Vr": 0.8205432565581686,
        "Vi": -0.6237228711008522
      },
      "v_base": 138000.0
    },
    {
      "number": 10427,
      "class": "bus",
      "name": "EVERETT 8 1",
      "init": {
        "Vr": 0.8437822213973091,
        "Vi": -0.561553552533441
      },
      "v_base": 345000.0
    },
    {
      "number": 10428,
      "class": "bus",
      "name": "EVERETT 8 2",
      "init": {
        "Vr": 0.8330988195053672,
        "Vi": -0.6165098818528659
      },
      "v_base": 138000.0
    },
    {
      "number": 10429,
      "class": "bus",
      "name": "EVERETT 8 3",
      "init": {
        "Vr": 0.8431789949252468,
        "Vi": -0.5619068059052862
      },
      "v_base": 345000.0
    },
    {
      "number": 10430,
      "class": "bus",
      "name": "BELLEVUE 3 1",
      "init": {
        "Vr": 0.8046868952508258,
        "Vi": -0.6409028628199118
      },
      "v_base": 138000.0
    },
    {
      "number": 10431,
      "class": "bus",
      "name": "BELLEVUE 3 2",
      "init": {
        "Vr": 0.804762942465878,
        "Vi": -0.6402380117190726
      },
      "v_base": 138000.0
    },
    {
      "number": 10432,
      "class": "bus",
      "name": "BONNEY LAKE 1 1",
      "init": {
        "Vr": 0.8726901633253601,
        "Vi": -0.5522637100602332
      },
      "v_base": 345000.0
    },
    {
      "number": 10433,
      "class": "bus",
      "name": "BONNEY LAKE 1 2",
      "init": {
        "Vr": 0.8491893505917141,
        "Vi": -0.5901629814930887
      },
      "v_base": 138000.0
    },
    {
      "number": 10434,
      "class": "bus",
      "name": "BONNEY LAKE 2 1",
      "init": {
        "Vr": 0.8318033395832594,
        "Vi": -0.6029629636929534
      },
      "v_base": 138000.0
    },
    {
      "number": 10435,
      "class": "bus",
      "name": "EATONVILLE 1",
      "init": {
        "Vr": 0.8427216012273818,
        "Vi": -0.5868302703297221
      },
      "v_base": 138000.0
    },
    {
      "number": 10436,
      "class": "bus",
      "name": "BELLEVUE 4 1",
      "init": {
        "Vr": 0.8036305828720401,
        "Vi": -0.6342875095670631
      },
      "v_base": 138000.0
    },
    {
      "number": 10437,
      "class": "bus",
      "name": "BELLEVUE 5 1",
      "init": {
        "Vr": 0.8001553439116161,
        "Vi": -0.6357814905131138
      },
      "v_base": 138000.0
    },
    {
      "number": 10438,
      "class": "bus",
      "name": "BELLEVUE 5 2",
      "init": {
        "Vr": 0.7997109640500923,
        "Vi": -0.6360115380931244
      },
      "v_base": 138000.0
    },
    {
      "number": 10439,
      "class": "bus",
      "name": "EVERETT 9 1",
      "init": {
        "Vr": 0.8308268251460975,
        "Vi": -0.5959087837000777
      },
      "v_base": 138000.0
    },
    {
      "number": 10440,
      "class": "bus",
      "name": "MARYSVILLE 3 1",
      "init": {
        "Vr": 0.8298940742390921,
        "Vi": -0.5930873705362727
      },
      "v_base": 138000.0
    },
    {
      "number": 10441,
      "class": "bus",
      "name": "MARYSVILLE 4 1",
      "init": {
        "Vr": 0.82944398702962,
        "Vi": -0.598854328604994
      },
      "v_base": 138000.0
    },
    {
      "number": 10442,
      "class": "bus",
      "name": "MOUNT VERNON 3 1",
      "init": {
        "Vr": 0.8420169663477183,
        "Vi": -0.5679554818248653
      },
      "v_base": 138000.0
    },
    {
      "number": 10443,
      "class": "bus",
      "name": "MOUNT VERNON 3 2",
      "init": {
        "Vr": 0.8424649295152713,
        "Vi": -0.5677239766781293
      },
      "v_base": 138000.0
    },
    {
      "number": 10444,
      "class": "bus",
      "name": "MOUNT VERNON 3 3",
      "init": {
        "Vr": 0.8420169663477183,
        "Vi": -0.5679554818248653
      },
      "v_base": 138000.0
    },
    {
      "number": 10445,
      "class": "bus",
      "name": "BELLEVUE 6 1",
      "init": {
        "Vr": 0.8235026185571243,
        "Vi": -0.6249009207919689
      },
      "v_base": 138000.0
    },
    {
      "number": 10446,
      "class": "bus",
      "name": "BELLEVUE 6 2",
      "init": {
        "Vr": 0.8240890422206217,
        "Vi": -0.6245961948687803
      },
      "v_base": 138000.0
    },
    {
      "number": 10447,
      "class": "bus",
      "name": "WOODINVILLE 1 1",
      "init": {
        "Vr": 0.8297882464735347,
        "Vi": -0.6183139324849742
      },
      "v_base": 138000.0
    },
    {
      "number": 10448,
      "class": "bus",
      "name": "WOODINVILLE 1 2",
      "init": {
        "Vr": 0.8292222415582055,
        "Vi": -0.6185713948649448
      },
      "v_base": 138000.0
    },
    {
      "number": 10449,
      "class": "bus",
      "name": "AUBURN 5 1",
      "init": {
        "Vr": 0.8153680740222213,
        "Vi": -0.6107988566624342
      },
      "v_base": 138000.0
    },
    {
      "number": 10450,
      "class": "bus",
      "name": "AUBURN 6 1",
      "init": {
        "Vr": 0.8187677540739792,
        "Vi": -0.6075637420954537
      },
      "v_base": 138000.0
    },
    {
      "number": 10451,
      "class": "bus",
      "name": "AUBURN 6 2",
      "init": {
        "Vr": 0.8181885174857172,
        "Vi": -0.6077483054049547
      },
      "v_base": 138000.0
    },
    {
      "number": 10452,
      "class": "bus",
      "name": "RENTON 5 1",
      "init": {
        "Vr": 0.7970770597301097,
        "Vi": -0.6321427718777639
      },
      "v_base": 138000.0
    },
    {
      "number": 10453,
      "class": "bus",
      "name": "RENTON 6 1",
      "init": {
        "Vr": 0.7950749452510136,
        "Vi": -0.6361717622550286
      },
      "v_base": 138000.0
    },
    {
      "number": 10454,
      "class": "bus",
      "name": "RENTON 6 2",
      "init": {
        "Vr": 0.7955721870119521,
        "Vi": -0.6359801172251478
      },
      "v_base": 138000.0
    },
    {
      "number": 10455,
      "class": "bus",
      "name": "RENTON 6 3",
      "init": {
        "Vr": 0.7950749452510136,
        "Vi": -0.6361717622550286
      },
      "v_base": 138000.0
    },
    {
      "number": 10456,
      "class": "bus",
      "name": "SEDRO WOOLLEY 1",
      "init": {
        "Vr": 0.8391980770056751,
        "Vi": -0.5586344545847725
      },
      "v_base": 138000.0
    },
    {
      "number": 10457,
      "class": "bus",
      "name": "MAPLE FALLS 1",
      "init": {
        "Vr": 0.8441001015948408,
        "Vi": -0.5796819335539098
      },
      "v_base": 138000.0
    },
    {
      "number": 10458,
      "class": "bus",
      "name": "REDMOND 1 1",
      "init": {
        "Vr": 0.8388451272794192,
        "Vi": -0.6142468584102145
      },
      "v_base": 138000.0
    },
    {
      "number": 10459,
      "class": "bus",
      "name": "REDMOND 2 1",
      "init": {
        "Vr": 0.8385525829009394,
        "Vi": -0.5623486664090738
      },
      "v_base": 345000.0
    },
    {
      "number": 10460,
      "class": "bus",
      "name": "REDMOND 2 2",
      "init": {
        "Vr": 0.8472877032481022,
        "Vi": -0.6087074522781635
      },
      "v_base": 138000.0
    },
    {
      "number": 10461,
      "class": "bus",
      "name": "KENT 7 1",
      "init": {
        "Vr": 0.7998827683717392,
        "Vi": -0.6318167603218685
      },
      "v_base": 138000.0
    },
    {
      "number": 10462,
      "class": "bus",
      "name": "KENT 8 1",
      "init": {
        "Vr": 0.8465012349522975,
        "Vi": -0.5741402756655054
      },
      "v_base": 345000.0
    },
    {
      "number": 10463,
      "class": "bus",
      "name": "KENT 8 2",
      "init": {
        "Vr": 0.8236959376951144,
        "Vi": -0.6024567431599152
      },
      "v_base": 138000.0
    },
    {
      "number": 10464,
      "class": "bus",
      "name": "RENTON 7 1",
      "init": {
        "Vr": 0.8017045606395701,
        "Vi": -0.6376955597032938
      },
      "v_base": 138000.0
    },
    {
      "number": 10465,
      "class": "bus",
      "name": "RENTON 8 1",
      "init": {
        "Vr": 0.8027205142672742,
        "Vi": -0.6352900495852151
      },
      "v_base": 138000.0
    },
    {
      "number": 10466,
      "class": "bus",
      "name": "SNOHOMISH 1 1",
      "init": {
        "Vr": 0.8100442107042678,
        "Vi": -0.6267954674878728
      },
      "v_base": 138000.0
    },
    {
      "number": 10467,
      "class": "bus",
      "name": "SNOHOMISH 2 1",
      "init": {
        "Vr": 0.8133629816333331,
        "Vi": -0.6214176189371697
      },
      "v_base": 138000.0
    },
    {
      "number": 10468,
      "class": "bus",
      "name": "BELLEVUE 7 1",
      "init": {
        "Vr": 0.8420123772404146,
        "Vi": -0.5644497314576452
      },
      "v_base": 345000.0
    },
    {
      "number": 10469,
      "class": "bus",
      "name": "BELLEVUE 7 2",
      "init": {
        "Vr": 0.8082897141680824,
        "Vi": -0.6336926463285603
      },
      "v_base": 138000.0
    },
    {
      "number": 10470,
      "class": "bus",
      "name": "LAKE STEVENS 1 1",
      "init": {
        "Vr": 0.835331376256513,
        "Vi": -0.582034016246842
      },
      "v_base": 138000.0
    },
    {
      "number": 10471,
      "class": "bus",
      "name": "LAKE STEVENS 1 2",
      "init": {
        "Vr": 0.8356558339203719,
        "Vi": -0.5817710787174
      },
      "v_base": 138000.0
    },
    {
      "number": 10472,
      "class": "bus",
      "name": "LAKE STEVENS 1 3",
      "init": {
        "Vr": 0.835331376256513,
        "Vi": -0.582034016246842
      },
      "v_base": 138000.0
    },
    {
      "number": 10473,
      "class": "bus",
      "name": "LAKE STEVENS 2 1",
      "init": {
        "Vr": 0.825396394069055,
        "Vi": -0.6007266848177834
      },
      "v_base": 138000.0
    },
    {
      "number": 10474,
      "class": "bus",
      "name": "LAKE STEVENS 2 2",
      "init": {
        "Vr": 0.8250641278413123,
        "Vi": -0.6009170956393654
      },
      "v_base": 138000.0
    },
    {
      "number": 10475,
      "class": "bus",
      "name": "BUCKLEY 1",
      "init": {
        "Vr": 0.8047644043726512,
        "Vi": -0.6210636513751676
      },
      "v_base": 138000.0
    },
    {
      "number": 10476,
      "class": "bus",
      "name": "CARSON 1 1",
      "init": {
        "Vr": 0.8606850031247888,
        "Vi": -0.5516322712979009
      },
      "v_base": 138000.0
    },
    {
      "number": 10477,
      "class": "bus",
      "name": "WOODINVILLE 2 1",
      "init": {
        "Vr": 0.8223236672603411,
        "Vi": -0.6213218044137068
      },
      "v_base": 138000.0
    },
    {
      "number": 10478,
      "class": "bus",
      "name": "SAMMAMISH 1 1",
      "init": {
        "Vr": 0.822741905314669,
        "Vi": -0.6175368042471013
      },
      "v_base": 138000.0
    },
    {
      "number": 10479,
      "class": "bus",
      "name": "SAMMAMISH 1 2",
      "init": {
        "Vr": 0.8224309298637852,
        "Vi": -0.61766340965961
      },
      "v_base": 138000.0
    },
    {
      "number": 10480,
      "class": "bus",
      "name": "SAMMAMISH 1 3",
      "init": {
        "Vr": 0.8230862546628434,
        "Vi": -0.6173832156823522
      },
      "v_base": 138000.0
    },
    {
      "number": 10481,
      "class": "bus",
      "name": "SAMMAMISH 2 1",
      "init": {
        "Vr": 0.8219012825370279,
        "Vi": -0.6193703625746474
      },
      "v_base": 138000.0
    },
    {
      "number": 10482,
      "class": "bus",
      "name": "SAMMAMISH 2 2",
      "init": {
        "Vr": 0.8216071532123571,
        "Vi": -0.6195750864736032
      },
      "v_base": 138000.0
    },
    {
      "number": 10483,
      "class": "bus",
      "name": "SAMMAMISH 3 1",
      "init": {
        "Vr": 0.7968247878172039,
        "Vi": -0.6271558814423142
      },
      "v_base": 138000.0
    },
    {
      "number": 10484,
      "class": "bus",
      "name": "REDMOND 3 1",
      "init": {
        "Vr": 0.8214688450210473,
        "Vi": -0.6231219964671278
      },
      "v_base": 138000.0
    },
    {
      "number": 10485,
      "class": "bus",
      "name": "ISSAQUAH 1 1",
      "init": {
        "Vr": 0.7964255005463776,
        "Vi": -0.6241584245257746
      },
      "v_base": 138000.0
    },
    {
      "number": 10486,
      "class": "bus",
      "name": "ISSAQUAH 2 1",
      "init": {
        "Vr": 0.8057332116705089,
        "Vi": -0.6132808069389944
      },
      "v_base": 138000.0
    },
    {
      "number": 10487,
      "class": "bus",
      "name": "ISSAQUAH 3 1",
      "init": {
        "Vr": 0.8000066770530057,
        "Vi": -0.6206325117811023
      },
      "v_base": 138000.0
    },
    {
      "number": 10488,
      "class": "bus",
      "name": "SNOHOMISH 3 1",
      "init": {
        "Vr": 0.8245763335771502,
        "Vi": -0.6196259243309201
      },
      "v_base": 138000.0
    },
    {
      "number": 10489,
      "class": "bus",
      "name": "SNOHOMISH 4 1",
      "init": {
        "Vr": 0.8194212801167108,
        "Vi": -0.6166992067260982
      },
      "v_base": 138000.0
    },
    {
      "number": 10490,
      "class": "bus",
      "name": "MAPLE VALLEY 1 1",
      "init": {
        "Vr": 0.8043424025419211,
        "Vi": -0.625074803667827
      },
      "v_base": 138000.0
    },
    {
      "number": 10491,
      "class": "bus",
      "name": "MAPLE VALLEY 1 2",
      "init": {
        "Vr": 0.8039059855018875,
        "Vi": -0.6252987647254645
      },
      "v_base": 138000.0
    },
    {
      "number": 10492,
      "class": "bus",
      "name": "MAPLE VALLEY 2 1",
      "init": {
        "Vr": 0.7965633563324555,
        "Vi": -0.6236662283712563
      },
      "v_base": 138000.0
    },
    {
      "number": 10493,
      "class": "bus",
      "name": "STEVENSON 1",
      "init": {
        "Vr": 0.8671474333520107,
        "Vi": -0.5673735732384076
      },
      "v_base": 138000.0
    },
    {
      "number": 10494,
      "class": "bus",
      "name": "STEVENSON 2",
      "init": {
        "Vr": 0.8670571461825601,
        "Vi": -0.5674361152553989
      },
      "v_base": 138000.0
    },
    {
      "number": 10495,
      "class": "bus",
      "name": "ARLINGTON 1 1",
      "init": {
        "Vr": 0.8278290246552263,
        "Vi": -0.5862207085192002
      },
      "v_base": 138000.0
    },
    {
      "number": 10496,
      "class": "bus",
      "name": "ARLINGTON 2 1",
      "init": {
        "Vr": 0.8451660025861624,
        "Vi": -0.558679889575159
      },
      "v_base": 138000.0
    },
    {
      "number": 10497,
      "class": "bus",
      "name": "ARLINGTON 2 2",
      "init": {
        "Vr": 0.8446047709624651,
        "Vi": -0.5589416143167425
      },
      "v_base": 138000.0
    },
    {
      "number": 10498,
      "class": "bus",
      "name": "ENUMCLAW 1",
      "init": {
        "Vr": 0.8421414327875483,
        "Vi": -0.586197923968512
      },
      "v_base": 138000.0
    },
    {
      "number": 10499,
      "class": "bus",
      "name": "ENUMCLAW 2",
      "init": {
        "Vr": 0.8395155593594757,
        "Vi": -0.5881894341659354
      },
      "v_base": 18000.0
    },
    {
      "number": 10500,
      "class": "bus",
      "name": "ENUMCLAW 3",
      "init": {
        "Vr": 0.8104009626789068,
        "Vi": -0.6117224833336542
      },
      "v_base": 18000.0
    },
    {
      "number": 10501,
      "class": "bus",
      "name": "ENUMCLAW 4",
      "init": {
        "Vr": 0.8405988692556204,
        "Vi": -0.5874330069473631
      },
      "v_base": 1000.0
    },
    {
      "number": 10502,
      "class": "bus",
      "name": "FALL CITY 1 1",
      "init": {
        "Vr": 0.8025985165596986,
        "Vi": -0.6254018291844556
      },
      "v_base": 138000.0
    },
    {
      "number": 10503,
      "class": "bus",
      "name": "MONROE 1 1",
      "init": {
        "Vr": 0.8278405467602832,
        "Vi": -0.6106403652244764
      },
      "v_base": 138000.0
    },
    {
      "number": 10504,
      "class": "bus",
      "name": "MONROE 2 1",
      "init": {
        "Vr": 0.8396392677519213,
        "Vi": -0.610621258730418
      },
      "v_base": 138000.0
    },
    {
      "number": 10505,
      "class": "bus",
      "name": "CARNATION 1",
      "init": {
        "Vr": 0.8237081066504006,
        "Vi": -0.6165056380234306
      },
      "v_base": 138000.0
    },
    {
      "number": 10506,
      "class": "bus",
      "name": "DUVALL 1",
      "init": {
        "Vr": 0.8308834035372165,
        "Vi": -0.6026852342184921
      },
      "v_base": 138000.0
    },
    {
      "number": 10507,
      "class": "bus",
      "name": "DUVALL 2",
      "init": {
        "Vr": 0.8306544223816683,
        "Vi": -0.6028408420237713
      },
      "v_base": 138000.0
    },
    {
      "number": 10508,
      "class": "bus",
      "name": "SNOQUALMIE 1",
      "init": {
        "Vr": 0.8263229318138414,
        "Vi": -0.610491939642558
      },
      "v_base": 138000.0
    },
    {
      "number": 10509,
      "class": "bus",
      "name": "SNOQUALMIE 2",
      "init": {
        "Vr": 0.8260240073012735,
        "Vi": -0.610656253865482
      },
      "v_base": 138000.0
    },
    {
      "number": 10510,
      "class": "bus",
      "name": "SNOQUALMIE 3",
      "init": {
        "Vr": 0.8266296446168329,
        "Vi": -0.6103044717546672
      },
      "v_base": 138000.0
    },
    {
      "number": 10511,
      "class": "bus",
      "name": "SNOQUALMIE 4",
      "init": {
        "Vr": 0.8263229318138414,
        "Vi": -0.610491939642558
      },
      "v_base": 138000.0
    },
    {
      "number": 10512,
      "class": "bus",
      "name": "SULTAN 1 1",
      "init": {
        "Vr": 0.8321171312710655,
        "Vi": -0.6072459146772855
      },
      "v_base": 138000.0
    },
    {
      "number": 10513,
      "class": "bus",
      "name": "SULTAN 1 2",
      "init": {
        "Vr": 0.8319652943243644,
        "Vi": -0.6073456106864049
      },
      "v_base": 138000.0
    },
    {
      "number": 10514,
      "class": "bus",
      "name": "GRANITE FALLS 1",
      "init": {
        "Vr": 0.8534697664241817,
        "Vi": -0.5697105675055206
      },
      "v_base": 138000.0
    },
    {
      "number": 10515,
      "class": "bus",
      "name": "NORTH BEND 1 1",
      "init": {
        "Vr": 0.8409328010706558,
        "Vi": -0.5785346949510244
      },
      "v_base": 138000.0
    },
    {
      "number": 10516,
      "class": "bus",
      "name": "GOLD BAR 1",
      "init": {
        "Vr": 0.8359981026354081,
        "Vi": -0.5995730773585071
      },
      "v_base": 138000.0
    },
    {
      "number": 10517,
      "class": "bus",
      "name": "WHITE SALMON 1",
      "init": {
        "Vr": 0.8975212479684227,
        "Vi": -0.49268560890678736
      },
      "v_base": 138000.0
    },
    {
      "number": 10518,
      "class": "bus",
      "name": "DARRINGTON 1",
      "init": {
        "Vr": 0.8906793772581806,
        "Vi": -0.5206073584238246
      },
      "v_base": 138000.0
    },
    {
      "number": 10519,
      "class": "bus",
      "name": "NACHES 1",
      "init": {
        "Vr": 0.8864490059208079,
        "Vi": -0.5007758327468211
      },
      "v_base": 138000.0
    },
    {
      "number": 10520,
      "class": "bus",
      "name": "LYLE 1",
      "init": {
        "Vr": 0.9229226863918004,
        "Vi": -0.47679042099467445
      },
      "v_base": 138000.0
    },
    {
      "number": 10521,
      "class": "bus",
      "name": "LYLE 2",
      "init": {
        "Vr": 0.9228505019354968,
        "Vi": -0.4768499752742838
      },
      "v_base": 138000.0
    },
    {
      "number": 10522,
      "class": "bus",
      "name": "LYLE 3",
      "init": {
        "Vr": 0.9229906158714604,
        "Vi": -0.4767288198960361
      },
      "v_base": 138000.0
    },
    {
      "number": 10523,
      "class": "bus",
      "name": "YAKIMA 1 1",
      "init": {
        "Vr": 0.8934525688221564,
        "Vi": -0.47948793623965374
      },
      "v_base": 138000.0
    },
    {
      "number": 10524,
      "class": "bus",
      "name": "CLE ELUM 1 1",
      "init": {
        "Vr": 0.8953484019843199,
        "Vi": -0.5099083211970064
      },
      "v_base": 138000.0
    },
    {
      "number": 10525,
      "class": "bus",
      "name": "LEAVENWORTH 1",
      "init": {
        "Vr": 0.8657424173193045,
        "Vi": -0.5442988483369607
      },
      "v_base": 138000.0
    },
    {
      "number": 10526,
      "class": "bus",
      "name": "GOLDENDALE 1 1",
      "init": {
        "Vr": 0.9563591607646844,
        "Vi": -0.4129835238386014
      },
      "v_base": 138000.0
    },
    {
      "number": 10527,
      "class": "bus",
      "name": "WHITE SWAN 1",
      "init": {
        "Vr": 0.9225164847057351,
        "Vi": -0.4497825304430668
      },
      "v_base": 138000.0
    },
    {
      "number": 10528,
      "class": "bus",
      "name": "WHITE SWAN 2",
      "init": {
        "Vr": 0.9224737560638516,
        "Vi": -0.4498236465427836
      },
      "v_base": 138000.0
    },
    {
      "number": 10529,
      "class": "bus",
      "name": "YAKIMA 2 1",
      "init": {
        "Vr": 0.9258073759393429,
        "Vi": -0.44208330914784455
      },
      "v_base": 138000.0
    },
    {
      "number": 10530,
      "class": "bus",
      "name": "YAKIMA 3 1",
      "init": {
        "Vr": 0.908484288687755,
        "Vi": -0.4684065672198114
      },
      "v_base": 138000.0
    },
    {
      "number": 10531,
      "class": "bus",
      "name": "SELAH 1",
      "init": {
        "Vr": 0.8910766664081974,
        "Vi": -0.48745911842858436
      },
      "v_base": 138000.0
    },
    {
      "number": 10532,
      "class": "bus",
      "name": "YAKIMA 4 1",
      "init": {
        "Vr": 0.9153723465177622,
        "Vi": -0.4568477644734056
      },
      "v_base": 138000.0
    },
    {
      "number": 10533,
      "class": "bus",
      "name": "YAKIMA 4 2",
      "init": {
        "Vr": 0.9148553968303984,
        "Vi": -0.4571524349698042
      },
      "v_base": 138000.0
    },
    {
      "number": 10534,
      "class": "bus",
      "name": "YAKIMA 5 1",
      "init": {
        "Vr": 0.9569729877920103,
        "Vi": -0.38667869609128036
      },
      "v_base": 345000.0
    },
    {
      "number": 10535,
      "class": "bus",
      "name": "YAKIMA 5 2",
      "init": {
        "Vr": 0.9266638585170648,
        "Vi": -0.45064287109871676
      },
      "v_base": 138000.0
    },
    {
      "number": 10536,
      "class": "bus",
      "name": "WAPATO 1",
      "init": {
        "Vr": 0.9149133457555915,
        "Vi": -0.4548979179182995
      },
      "v_base": 138000.0
    },
    {
      "number": 10537,
      "class": "bus",
      "name": "CASHMERE 1",
      "init": {
        "Vr": 0.9179376353361226,
        "Vi": -0.47770093309011175
      },
      "v_base": 138000.0
    },
    {
      "number": 10538,
      "class": "bus",
      "name": "CASHMERE 2",
      "init": {
        "Vr": 0.9181299361799768,
        "Vi": -0.4775826652394879
      },
      "v_base": 138000.0
    },
    {
      "number": 10539,
      "class": "bus",
      "name": "CASHMERE 3",
      "init": {
        "Vr": 0.9177229819873544,
        "Vi": -0.4778209730465913
      },
      "v_base": 138000.0
    },
    {
      "number": 10540,
      "class": "bus",
      "name": "ELLENSBURG 1 1",
      "init": {
        "Vr": 0.9223814890555138,
        "Vi": -0.45282305102137016
      },
      "v_base": 138000.0
    },
    {
      "number": 10541,
      "class": "bus",
      "name": "ELLENSBURG 2 1",
      "init": {
        "Vr": 0.9302447978290428,
        "Vi": -0.44338978417086694
      },
      "v_base": 138000.0
    },
    {
      "number": 10542,
      "class": "bus",
      "name": "YAKIMA 6 1",
      "init": {
        "Vr": 0.9090575160870487,
        "Vi": -0.46467802657599316
      },
      "v_base": 138000.0
    },
    {
      "number": 10543,
      "class": "bus",
      "name": "YAKIMA 7 1",
      "init": {
        "Vr": 0.9173527833572874,
        "Vi": -0.4571677171103846
      },
      "v_base": 138000.0
    },
    {
      "number": 10544,
      "class": "bus",
      "name": "YAKIMA 7 2",
      "init": {
        "Vr": 0.9176499506955579,
        "Vi": -0.45689875850591954
      },
      "v_base": 138000.0
    },
    {
      "number": 10545,
      "class": "bus",
      "name": "YAKIMA 7 3",
      "init": {
        "Vr": 0.9173527833572874,
        "Vi": -0.4571677171103846
      },
      "v_base": 138000.0
    },
    {
      "number": 10546,
      "class": "bus",
      "name": "CHELAN 1",
      "init": {
        "Vr": 0.9511168648437608,
        "Vi": -0.4201146897518342
      },
      "v_base": 138000.0
    },
    {
      "number": 10547,
      "class": "bus",
      "name": "CHELAN 2",
      "init": {
        "Vr": 0.9509354113690408,
        "Vi": -0.42020164423866896
      },
      "v_base": 138000.0
    },
    {
      "number": 10548,
      "class": "bus",
      "name": "WENATCHEE 1 1",
      "init": {
        "Vr": 0.9316651616052642,
        "Vi": -0.4301550245437295
      },
      "v_base": 138000.0
    },
    {
      "number": 10549,
      "class": "bus",
      "name": "WENATCHEE 1 2",
      "init": {
        "Vr": 0.9312481369191805,
        "Vi": -0.43049075190933955
      },
      "v_base": 138000.0
    },
    {
      "number": 10550,
      "class": "bus",
      "name": "WENATCHEE 2 1",
      "init": {
        "Vr": 0.9346937809280017,
        "Vi": -0.4297701582872682
      },
      "v_base": 138000.0
    },
    {
      "number": 10551,
      "class": "bus",
      "name": "WINTHROP 1",
      "init": {
        "Vr": 0.9522813667749609,
        "Vi": -0.4195313888248546
      },
      "v_base": 138000.0
    },
    {
      "number": 10552,
      "class": "bus",
      "name": "WINTHROP 2",
      "init": {
        "Vr": 0.9522378148309261,
        "Vi": -0.4195712485327651
      },
      "v_base": 138000.0
    },
    {
      "number": 10553,
      "class": "bus",
      "name": "WINTHROP 3",
      "init": {
        "Vr": 0.9523250688468493,
        "Vi": -0.41949012647496464
      },
      "v_base": 138000.0
    },
    {
      "number": 10554,
      "class": "bus",
      "name": "TOPPENISH 1",
      "init": {
        "Vr": 0.9507270774660486,
        "Vi": -0.4107657130455948
      },
      "v_base": 138000.0
    },
    {
      "number": 10555,
      "class": "bus",
      "name": "TWISP 1",
      "init": {
        "Vr": 0.942299870697794,
        "Vi": -0.4382622620331168
      },
      "v_base": 138000.0
    },
    {
      "number": 10556,
      "class": "bus",
      "name": "TWISP 2",
      "init": {
        "Vr": 0.9423628805189188,
        "Vi": -0.43821171509445217
      },
      "v_base": 138000.0
    },
    {
      "number": 10557,
      "class": "bus",
      "name": "ZILLAH 1",
      "init": {
        "Vr": 0.9276241161042925,
        "Vi": -0.4361641700783716
      },
      "v_base": 138000.0
    },
    {
      "number": 10558,
      "class": "bus",
      "name": "EAST WENATCHEE 1 1",
      "init": {
        "Vr": 0.943252064305511,
        "Vi": -0.40802812019028495
      },
      "v_base": 138000.0
    },
    {
      "number": 10559,
      "class": "bus",
      "name": "EAST WENATCHEE 2 1",
      "init": {
        "Vr": 0.9437531883716979,
        "Vi": -0.4064939092787408
      },
      "v_base": 138000.0
    },
    {
      "number": 10560,
      "class": "bus",
      "name": "MALAGA 1",
      "init": {
        "Vr": 0.938381192052633,
        "Vi": -0.4204133209865804
      },
      "v_base": 138000.0
    },
    {
      "number": 10561,
      "class": "bus",
      "name": "MALAGA 2",
      "init": {
        "Vr": 0.9383098373428257,
        "Vi": -0.42048146928960334
      },
      "v_base": 138000.0
    },
    {
      "number": 10562,
      "class": "bus",
      "name": "MALAGA 3",
      "init": {
        "Vr": 0.9384478941166362,
        "Vi": -0.42034608708134874
      },
      "v_base": 138000.0
    },
    {
      "number": 10563,
      "class": "bus",
      "name": "MANSON 1",
      "init": {
        "Vr": 0.979224993851038,
        "Vi": -0.36240537730667094
      },
      "v_base": 138000.0
    },
    {
      "number": 10564,
      "class": "bus",
      "name": "MANSON 2",
      "init": {
        "Vr": 0.9791087371312958,
        "Vi": -0.3625372330874114
      },
      "v_base": 138000.0
    },
    {
      "number": 10565,
      "class": "bus",
      "name": "MANSON 3",
      "init": {
        "Vr": 0.9793490932681461,
        "Vi": -0.3622585120786658
      },
      "v_base": 138000.0
    },
    {
      "number": 10566,
      "class": "bus",
      "name": "MABTON 1",
      "init": {
        "Vr": 0.9464266979596517,
        "Vi": -0.4163448280237067
      },
      "v_base": 138000.0
    },
    {
      "number": 10567,
      "class": "bus",
      "name": "GRANDVIEW 1",
      "init": {
        "Vr": 0.9574867820926382,
        "Vi": -0.37277856495254963
      },
      "v_base": 138000.0
    },
    {
      "number": 10568,
      "class": "bus",
      "name": "GRANDVIEW 2",
      "init": {
        "Vr": 0.9578791740308715,
        "Vi": -0.37251946487988236
      },
      "v_base": 138000.0
    },
    {
      "number": 10569,
      "class": "bus",
      "name": "QUINCY 1 1",
      "init": {
        "Vr": 0.9458937537236877,
        "Vi": -0.4229653192514285
      },
      "v_base": 138000.0
    },
    {
      "number": 10570,
      "class": "bus",
      "name": "QUINCY 1 2",
      "init": {
        "Vr": 0.9456778748042108,
        "Vi": -0.4231739792141502
      },
      "v_base": 138000.0
    },
    {
      "number": 10571,
      "class": "bus",
      "name": "BREWSTER 1",
      "init": {
        "Vr": 0.9786433588696262,
        "Vi": -0.3565193348232836
      },
      "v_base": 138000.0
    },
    {
      "number": 10572,
      "class": "bus",
      "name": "MATTAWA 1 1",
      "init": {
        "Vr": 0.9605777475947381,
        "Vi": -0.37067188147217384
      },
      "v_base": 138000.0
    },
    {
      "number": 10573,
      "class": "bus",
      "name": "MATTAWA 1 2",
      "init": {
        "Vr": 0.9604222271012475,
        "Vi": -0.37084952315091724
      },
      "v_base": 138000.0
    },
    {
      "number": 10574,
      "class": "bus",
      "name": "PROSSER 1",
      "init": {
        "Vr": 0.96543664368133,
        "Vi": -0.3603368953795433
      },
      "v_base": 138000.0
    },
    {
      "number": 10575,
      "class": "bus",
      "name": "PROSSER 2",
      "init": {
        "Vr": 0.96572239531332,
        "Vi": -0.36008855306032506
      },
      "v_base": 138000.0
    },
    {
      "number": 10576,
      "class": "bus",
      "name": "ROYAL CITY 1",
      "init": {
        "Vr": 0.957776978034369,
        "Vi": -0.40815013228802144
      },
      "v_base": 138000.0
    },
    {
      "number": 10577,
      "class": "bus",
      "name": "SUNNYSIDE 1 1",
      "init": {
        "Vr": 0.9592058604365438,
        "Vi": -0.3661781505888321
      },
      "v_base": 138000.0
    },
    {
      "number": 10578,
      "class": "bus",
      "name": "EPHRATA 1",
      "init": {
        "Vr": 0.964432435849701,
        "Vi": -0.37744833914929604
      },
      "v_base": 138000.0
    },
    {
      "number": 10579,
      "class": "bus",
      "name": "OKANOGAN 1",
      "init": {
        "Vr": 0.9706501010699574,
        "Vi": -0.3739134158078989
      },
      "v_base": 138000.0
    },
    {
      "number": 10580,
      "class": "bus",
      "name": "OKANOGAN 2",
      "init": {
        "Vr": 0.9705336884795662,
        "Vi": -0.37400088313530144
      },
      "v_base": 138000.0
    },
    {
      "number": 10581,
      "class": "bus",
      "name": "BENTON CITY 1",
      "init": {
        "Vr": 0.9599871076342038,
        "Vi": -0.36298958747646193
      },
      "v_base": 138000.0
    },
    {
      "number": 10582,
      "class": "bus",
      "name": "SOAP LAKE 1",
      "init": {
        "Vr": 0.9682135373969669,
        "Vi": -0.3716662049987185
      },
      "v_base": 138000.0
    },
    {
      "number": 10583,
      "class": "bus",
      "name": "WEST RICHLAND 1",
      "init": {
        "Vr": 0.9644916405490225,
        "Vi": -0.3571593067400348
      },
      "v_base": 138000.0
    },
    {
      "number": 10584,
      "class": "bus",
      "name": "WEST RICHLAND 2",
      "init": {
        "Vr": 0.9642700952767146,
        "Vi": -0.35746747661289113
      },
      "v_base": 138000.0
    },
    {
      "number": 10585,
      "class": "bus",
      "name": "MOSES LAKE 1 1",
      "init": {
        "Vr": 0.9593261279944241,
        "Vi": -0.3954513788910915
      },
      "v_base": 138000.0
    },
    {
      "number": 10586,
      "class": "bus",
      "name": "MOSES LAKE 2 1",
      "init": {
        "Vr": 0.9683420033588978,
        "Vi": -0.3637883710411476
      },
      "v_base": 345000.0
    },
    {
      "number": 10587,
      "class": "bus",
      "name": "MOSES LAKE 2 2",
      "init": {
        "Vr": 0.9658817984531398,
        "Vi": -0.39197990924955134
      },
      "v_base": 138000.0
    },
    {
      "number": 10588,
      "class": "bus",
      "name": "MOSES LAKE 2 3",
      "init": {
        "Vr": 0.9679448554003176,
        "Vi": -0.3641166487745402
      },
      "v_base": 345000.0
    },
    {
      "number": 10589,
      "class": "bus",
      "name": "RICHLAND 1 1",
      "init": {
        "Vr": 0.9606154528701595,
        "Vi": -0.35765815002585966
      },
      "v_base": 138000.0
    },
    {
      "number": 10590,
      "class": "bus",
      "name": "RICHLAND 2 1",
      "init": {
        "Vr": 0.9598858944058393,
        "Vi": -0.35808898853524385
      },
      "v_base": 138000.0
    },
    {
      "number": 10591,
      "class": "bus",
      "name": "RICHLAND 3 1",
      "init": {
        "Vr": 0.9676234240928322,
        "Vi": -0.35408713370399086
      },
      "v_base": 138000.0
    },
    {
      "number": 10592,
      "class": "bus",
      "name": "RICHLAND 3 2",
      "init": {
        "Vr": 0.9673397330781776,
        "Vi": -0.354349049452939
      },
      "v_base": 138000.0
    },
    {
      "number": 10593,
      "class": "bus",
      "name": "RICHLAND 3 3",
      "init": {
        "Vr": 0.9678960836883268,
        "Vi": -0.3538203342974537
      },
      "v_base": 138000.0
    },
    {
      "number": 10594,
      "class": "bus",
      "name": "KENNEWICK 1 1",
      "init": {
        "Vr": 0.9712352896192027,
        "Vi": -0.33965974792687326
      },
      "v_base": 138000.0
    },
    {
      "number": 10595,
      "class": "bus",
      "name": "OMAK 1",
      "init": {
        "Vr": 0.9725998135185204,
        "Vi": -0.3624277263735321
      },
      "v_base": 138000.0
    },
    {
      "number": 10596,
      "class": "bus",
      "name": "OMAK 2",
      "init": {
        "Vr": 0.9724099476188399,
        "Vi": -0.36259190089441407
      },
      "v_base": 138000.0
    },
    {
      "number": 10597,
      "class": "bus",
      "name": "TONASKET 1",
      "init": {
        "Vr": 0.955540270291313,
        "Vi": -0.36896338159928166
      },
      "v_base": 138000.0
    },
    {
      "number": 10598,
      "class": "bus",
      "name": "OROVILLE 1 1",
      "init": {
        "Vr": 0.9474918012554291,
        "Vi": -0.3624271767014865
      },
      "v_base": 138000.0
    },
    {
      "number": 10599,
      "class": "bus",
      "name": "MESA 1 1",
      "init": {
        "Vr": 0.9686787881444073,
        "Vi": -0.36037670242276326
      },
      "v_base": 138000.0
    },
    {
      "number": 10600,
      "class": "bus",
      "name": "OTHELLO 1",
      "init": {
        "Vr": 0.9580087643279895,
        "Vi": -0.38203009208950117
      },
      "v_base": 138000.0
    },
    {
      "number": 10601,
      "class": "bus",
      "name": "KENNEWICK 2 1",
      "init": {
        "Vr": 0.9703830910711588,
        "Vi": -0.3417332284946095
      },
      "v_base": 138000.0
    },
    {
      "number": 10602,
      "class": "bus",
      "name": "KENNEWICK 3 1",
      "init": {
        "Vr": 0.9494201980215945,
        "Vi": -0.3565591643355146
      },
      "v_base": 138000.0
    },
    {
      "number": 10603,
      "class": "bus",
      "name": "KENNEWICK 3 2",
      "init": {
        "Vr": 0.9501368790929311,
        "Vi": -0.3562092041211577
      },
      "v_base": 138000.0
    },
    {
      "number": 10604,
      "class": "bus",
      "name": "KENNEWICK 4 1",
      "init": {
        "Vr": 0.9701424504135062,
        "Vi": -0.34996427569947447
      },
      "v_base": 138000.0
    },
    {
      "number": 10605,
      "class": "bus",
      "name": "KENNEWICK 5 1",
      "init": {
        "Vr": 0.9669186035950007,
        "Vi": -0.35340266129362213
      },
      "v_base": 138000.0
    },
    {
      "number": 10606,
      "class": "bus",
      "name": "WARDEN 1",
      "init": {
        "Vr": 0.9577086869229424,
        "Vi": -0.3897503893733915
      },
      "v_base": 138000.0
    },
    {
      "number": 10607,
      "class": "bus",
      "name": "PASCO 1 1",
      "init": {
        "Vr": 0.968903556121105,
        "Vi": -0.3450038817307109
      },
      "v_base": 138000.0
    },
    {
      "number": 10608,
      "class": "bus",
      "name": "PASCO 1 2",
      "init": {
        "Vr": 0.9696145929731902,
        "Vi": -0.3444226361318969
      },
      "v_base": 138000.0
    },
    {
      "number": 10609,
      "class": "bus",
      "name": "PASCO 2 1",
      "init": {
        "Vr": 0.9649217474781642,
        "Vi": -0.3609045319892305
      },
      "v_base": 138000.0
    },
    {
      "number": 10610,
      "class": "bus",
      "name": "COULEE DAM 1",
      "init": {
        "Vr": 0.9818501838520566,
        "Vi": -0.34074208067492673
      },
      "v_base": 138000.0
    },
    {
      "number": 10611,
      "class": "bus",
      "name": "COULEE DAM 2",
      "init": {
        "Vr": 0.9819953870859625,
        "Vi": -0.3405699485496262
      },
      "v_base": 138000.0
    },
    {
      "number": 10612,
      "class": "bus",
      "name": "COULEE DAM 3",
      "init": {
        "Vr": 0.9818501838520566,
        "Vi": -0.34074208067492673
      },
      "v_base": 138000.0
    },
    {
      "number": 10613,
      "class": "bus",
      "name": "BURBANK 1 1",
      "init": {
        "Vr": 0.9624503441274511,
        "Vi": -0.34774276921554115
      },
      "v_base": 138000.0
    },
    {
      "number": 10614,
      "class": "bus",
      "name": "CONNELL 1",
      "init": {
        "Vr": 0.9735915654999738,
        "Vi": -0.35215044947469615
      },
      "v_base": 138000.0
    },
    {
      "number": 10615,
      "class": "bus",
      "name": "REPUBLIC 1",
      "init": {
        "Vr": 0.9617828953440867,
        "Vi": -0.35681102715108004
      },
      "v_base": 138000.0
    },
    {
      "number": 10616,
      "class": "bus",
      "name": "REPUBLIC 2",
      "init": {
        "Vr": 0.9617031594266359,
        "Vi": -0.356896123581262
      },
      "v_base": 138000.0
    },
    {
      "number": 10617,
      "class": "bus",
      "name": "COLLEGE PLACE 1",
      "init": {
        "Vr": 0.9814513112207364,
        "Vi": -0.34001756555356805
      },
      "v_base": 138000.0
    },
    {
      "number": 10618,
      "class": "bus",
      "name": "RITZVILLE 1",
      "init": {
        "Vr": 0.9695218088204606,
        "Vi": -0.3526137405963413
      },
      "v_base": 138000.0
    },
    {
      "number": 10619,
      "class": "bus",
      "name": "DAVENPORT 1",
      "init": {
        "Vr": 0.9758698049562725,
        "Vi": -0.3367358470245523
      },
      "v_base": 138000.0
    },
    {
      "number": 10620,
      "class": "bus",
      "name": "DAVENPORT 2",
      "init": {
        "Vr": 0.9757446364499232,
        "Vi": -0.33690366698061786
      },
      "v_base": 138000.0
    },
    {
      "number": 10621,
      "class": "bus",
      "name": "KETTLE FALLS 1 1",
      "init": {
        "Vr": 0.9898543659112229,
        "Vi": -0.31212708879884105
      },
      "v_base": 138000.0
    },
    {
      "number": 10622,
      "class": "bus",
      "name": "KETTLE FALLS 1 2",
      "init": {
        "Vr": 0.9897342544713732,
        "Vi": -0.3122696209289545
      },
      "v_base": 138000.0
    },
    {
      "number": 10623,
      "class": "bus",
      "name": "KETTLE FALLS 1 3",
      "init": {
        "Vr": 0.9899814738430112,
        "Vi": -0.3119811178934756
      },
      "v_base": 138000.0
    },
    {
      "number": 10624,
      "class": "bus",
      "name": "DAYTON 1 1",
      "init": {
        "Vr": 0.9917376869478346,
        "Vi": -0.28206189341212584
      },
      "v_base": 138000.0
    },
    {
      "number": 10625,
      "class": "bus",
      "name": "DAYTON 1 2",
      "init": {
        "Vr": 0.9916342945673329,
        "Vi": -0.28217913407345147
      },
      "v_base": 138000.0
    },
    {
      "number": 10626,
      "class": "bus",
      "name": "SPRINGDALE 1",
      "init": {
        "Vr": 0.9483984542421885,
        "Vi": -0.35485352662004277
      },
      "v_base": 138000.0
    },
    {
      "number": 10627,
      "class": "bus",
      "name": "COLVILLE 1",
      "init": {
        "Vr": 0.9775884142751634,
        "Vi": -0.3271978976608595
      },
      "v_base": 138000.0
    },
    {
      "number": 10628,
      "class": "bus",
      "name": "MEDICAL LAKE 1",
      "init": {
        "Vr": 0.9354535211933143,
        "Vi": -0.36461260812758844
      },
      "v_base": 138000.0
    },
    {
      "number": 10629,
      "class": "bus",
      "name": "CHEWELAH 1",
      "init": {
        "Vr": 0.9633021939766582,
        "Vi": -0.3411546123189819
      },
      "v_base": 138000.0
    },
    {
      "number": 10630,
      "class": "bus",
      "name": "CHENEY 1",
      "init": {
        "Vr": 0.9347855902614889,
        "Vi": -0.36340666044897457
      },
      "v_base": 138000.0
    },
    {
      "number": 10631,
      "class": "bus",
      "name": "NINE MILE FALLS 1 1",
      "init": {
        "Vr": 0.9230906119827552,
        "Vi": -0.3655285962729861
      },
      "v_base": 138000.0
    },
    {
      "number": 10632,
      "class": "bus",
      "name": "NINE MILE FALLS 1 2",
      "init": {
        "Vr": 0.9231335859550883,
        "Vi": -0.36548857305284455
      },
      "v_base": 138000.0
    },
    {
      "number": 10633,
      "class": "bus",
      "name": "SPOKANE 1 1",
      "init": {
        "Vr": 0.9352171013782271,
        "Vi": -0.3652721331680065
      },
      "v_base": 138000.0
    },
    {
      "number": 10634,
      "class": "bus",
      "name": "DEER PARK 1",
      "init": {
        "Vr": 0.9524068436086998,
        "Vi": -0.3429805827470744
      },
      "v_base": 138000.0
    },
    {
      "number": 10635,
      "class": "bus",
      "name": "SPOKANE 2 1",
      "init": {
        "Vr": 0.9033716417283888,
        "Vi": -0.3847496974965382
      },
      "v_base": 138000.0
    },
    {
      "number": 10636,
      "class": "bus",
      "name": "SPOKANE 3 1",
      "init": {
        "Vr": 0.9087649641726447,
        "Vi": -0.37956953976130714
      },
      "v_base": 138000.0
    },
    {
      "number": 10637,
      "class": "bus",
      "name": "SPOKANE 3 2",
      "init": {
        "Vr": 0.9081008401088905,
        "Vi": -0.37992157748469835
      },
      "v_base": 138000.0
    },
    {
      "number": 10638,
      "class": "bus",
      "name": "SPOKANE 4 1",
      "init": {
        "Vr": 0.9519187175216121,
        "Vi": -0.38065190292900514
      },
      "v_base": 138000.0
    },
    {
      "number": 10639,
      "class": "bus",
      "name": "SPOKANE 5 1",
      "init": {
        "Vr": 0.9181639086269915,
        "Vi": -0.3823494610707531
      },
      "v_base": 138000.0
    },
    {
      "number": 10640,
      "class": "bus",
      "name": "SPOKANE 5 2",
      "init": {
        "Vr": 0.9186173146876737,
        "Vi": -0.3819169014373063
      },
      "v_base": 138000.0
    },
    {
      "number": 10641,
      "class": "bus",
      "name": "SPOKANE 6 1",
      "init": {
        "Vr": 0.9220849275595748,
        "Vi": -0.37481106734405983
      },
      "v_base": 138000.0
    },
    {
      "number": 10642,
      "class": "bus",
      "name": "SPOKANE 7 1",
      "init": {
        "Vr": 0.9532884285794753,
        "Vi": -0.37937054591766495
      },
      "v_base": 138000.0
    },
    {
      "number": 10643,
      "class": "bus",
      "name": "SPOKANE 7 2",
      "init": {
        "Vr": 0.9531339293207317,
        "Vi": -0.37948953844914796
      },
      "v_base": 138000.0
    },
    {
      "number": 10644,
      "class": "bus",
      "name": "SPOKANE 7 3",
      "init": {
        "Vr": 0.9534468426774729,
        "Vi": -0.3792515304862988
      },
      "v_base": 138000.0
    },
    {
      "number": 10645,
      "class": "bus",
      "name": "COLFAX 1 1",
      "init": {
        "Vr": 0.9755599433752237,
        "Vi": -0.2911846592575074
      },
      "v_base": 138000.0
    },
    {
      "number": 10646,
      "class": "bus",
      "name": "COLFAX 1 2",
      "init": {
        "Vr": 0.9754335762175016,
        "Vi": -0.2912729443453221
      },
      "v_base": 138000.0
    },
    {
      "number": 10647,
      "class": "bus",
      "name": "SPOKANE 8 1",
      "init": {
        "Vr": 0.9076729919247707,
        "Vi": -0.38408047636811976
      },
      "v_base": 138000.0
    },
    {
      "number": 10648,
      "class": "bus",
      "name": "SPOKANE 9 1",
      "init": {
        "Vr": 0.9564419568954633,
        "Vi": -0.3776919490064805
      },
      "v_base": 138000.0
    },
    {
      "number": 10649,
      "class": "bus",
      "name": "SPOKANE 10 1",
      "init": {
        "Vr": 0.9520184284917942,
        "Vi": -0.38319234131813357
      },
      "v_base": 138000.0
    },
    {
      "number": 10650,
      "class": "bus",
      "name": "SPOKANE 11 1",
      "init": {
        "Vr": 0.913009282477375,
        "Vi": -0.3775357069536484
      },
      "v_base": 138000.0
    },
    {
      "number": 10651,
      "class": "bus",
      "name": "SPOKANE 12 1",
      "init": {
        "Vr": 0.9506482460544788,
        "Vi": -0.3844534647797437
      },
      "v_base": 138000.0
    },
    {
      "number": 10652,
      "class": "bus",
      "name": "COLBERT 1",
      "init": {
        "Vr": 0.9198619054726582,
        "Vi": -0.3752896813324904
      },
      "v_base": 138000.0
    },
    {
      "number": 10653,
      "class": "bus",
      "name": "SPOKANE 13 1",
      "init": {
        "Vr": 0.954219483569556,
        "Vi": -0.3714948487309944
      },
      "v_base": 138000.0
    },
    {
      "number": 10654,
      "class": "bus",
      "name": "SPOKANE 13 2",
      "init": {
        "Vr": 0.9545778942109594,
        "Vi": -0.37130430379800927
      },
      "v_base": 138000.0
    },
    {
      "number": 10655,
      "class": "bus",
      "name": "SPOKANE 14 1",
      "init": {
        "Vr": 0.9545050678801456,
        "Vi": -0.3791428253328325
      },
      "v_base": 138000.0
    },
    {
      "number": 10656,
      "class": "bus",
      "name": "SPOKANE 14 2",
      "init": {
        "Vr": 0.9548818855891859,
        "Vi": -0.37888231330577576
      },
      "v_base": 138000.0
    },
    {
      "number": 10657,
      "class": "bus",
      "name": "SPOKANE 15 1",
      "init": {
        "Vr": 0.9223186087561853,
        "Vi": -0.3823316927750723
      },
      "v_base": 138000.0
    },
    {
      "number": 10658,
      "class": "bus",
      "name": "CHATTAROY 1",
      "init": {
        "Vr": 0.9294398343767091,
        "Vi": -0.3663700011222709
      },
      "v_base": 138000.0
    },
    {
      "number": 10659,
      "class": "bus",
      "name": "CLARKSTON 1 1",
      "init": {
        "Vr": 0.9761215225531682,
        "Vi": -0.30562574014303884
      },
      "v_base": 138000.0
    },
    {
      "number": 10660,
      "class": "bus",
      "name": "SPOKANE 16 1",
      "init": {
        "Vr": 0.920972963164411,
        "Vi": -0.37468837987172887
      },
      "v_base": 138000.0
    },
    {
      "number": 10661,
      "class": "bus",
      "name": "SPOKANE 17 1",
      "init": {
        "Vr": 0.9593266924050388,
        "Vi": -0.29495014559293103
      },
      "v_base": 345000.0
    },
    {
      "number": 10662,
      "class": "bus",
      "name": "SPOKANE 17 2",
      "init": {
        "Vr": 0.9619158716493811,
        "Vi": -0.37300511879669446
      },
      "v_base": 138000.0
    },
    {
      "number": 10663,
      "class": "bus",
      "name": "SPOKANE 17 3",
      "init": {
        "Vr": 0.9616876293331235,
        "Vi": -0.2933136389539392
      },
      "v_base": 345000.0
    },
    {
      "number": 10664,
      "class": "bus",
      "name": "SPOKANE 17 4",
      "init": {
        "Vr": 0.9593266924050388,
        "Vi": -0.29495014559293103
      },
      "v_base": 345000.0
    },
    {
      "number": 10665,
      "class": "bus",
      "name": "SPOKANE 18 1",
      "init": {
        "Vr": 0.920041259012913,
        "Vi": -0.3816701019316404
      },
      "v_base": 138000.0
    },
    {
      "number": 10666,
      "class": "bus",
      "name": "ELK 1",
      "init": {
        "Vr": 0.9383873455687014,
        "Vi": -0.3582352363944184
      },
      "v_base": 138000.0
    },
    {
      "number": 10667,
      "class": "bus",
      "name": "ELK 2",
      "init": {
        "Vr": 0.9383101562088363,
        "Vi": -0.3583114153354277
      },
      "v_base": 138000.0
    },
    {
      "number": 10668,
      "class": "bus",
      "name": "SPOKANE 19 1",
      "init": {
        "Vr": 0.9278528191417676,
        "Vi": -0.37151365931520136
      },
      "v_base": 138000.0
    },
    {
      "number": 10669,
      "class": "bus",
      "name": "PULLMAN 1 1",
      "init": {
        "Vr": 0.9710872283208896,
        "Vi": -0.29648068042242376
      },
      "v_base": 138000.0
    },
    {
      "number": 10670,
      "class": "bus",
      "name": "PULLMAN 2 1",
      "init": {
        "Vr": 0.9576413886725291,
        "Vi": -0.30050616460900764
      },
      "v_base": 138000.0
    },
    {
      "number": 10671,
      "class": "bus",
      "name": "VERADALE 1",
      "init": {
        "Vr": 0.9411475695866865,
        "Vi": -0.3750721304795569
      },
      "v_base": 138000.0
    },
    {
      "number": 10672,
      "class": "bus",
      "name": "NEWPORT 1 1",
      "init": {
        "Vr": 0.9640606349221148,
        "Vi": -0.33243598038682265
      },
      "v_base": 138000.0
    },
    {
      "number": 10673,
      "class": "bus",
      "name": "MEAD 1",
      "init": {
        "Vr": 0.9314777384634346,
        "Vi": -0.3680290655187514
      },
      "v_base": 138000.0
    },
    {
      "number": 10674,
      "class": "bus",
      "name": "OTIS ORCHARDS 1",
      "init": {
        "Vr": 0.9273982186715035,
        "Vi": -0.372100777785912
      },
      "v_base": 138000.0
    },
    {
      "number": 10675,
      "class": "bus",
      "name": "OTIS ORCHARDS 2",
      "init": {
        "Vr": 0.9272805051770774,
        "Vi": -0.3722343997464354
      },
      "v_base": 138000.0
    },
    {
      "number": 10676,
      "class": "bus",
      "name": "GREENACRES 1",
      "init": {
        "Vr": 0.9444256142104847,
        "Vi": -0.35449663433105894
      },
      "v_base": 138000.0
    },
    {
      "number": 10677,
      "class": "bus",
      "name": "GREENACRES 2",
      "init": {
        "Vr": 0.9441074898717963,
        "Vi": -0.35476143534577664
      },
      "v_base": 138000.0
    },
    {
      "number": 10678,
      "class": "bus",
      "name": "LIBERTY LAKE 1",
      "init": {
        "Vr": 0.9389955223393459,
        "Vi": -0.35998423682842323
      },
      "v_base": 138000.0
    },
    {
      "number": 10679,
      "class": "bus",
      "name": "NEWMAN LAKE 1",
      "init": {
        "Vr": 0.9285021595152753,
        "Vi": -0.3706573260474968
      },
      "v_base": 138000.0
    },
    {
      "number": 10680,
      "class": "bus",
      "name": "MATTAWA 2 1",
      "init": {
        "Vr": 0.9866533172246184,
        "Vi": -0.34865834913766025
      },
      "v_base": 765000.0
    },
    {
      "number": 10681,
      "class": "bus",
      "name": "MATTAWA 2 2",
      "init": {
        "Vr": 0.9747965247463352,
        "Vi": -0.37018214822799456
      },
      "v_base": 345000.0
    },
    {
      "number": 10682,
      "class": "bus",
      "name": "MATTAWA 2 3",
      "init": {
        "Vr": 0.965025700758486,
        "Vi": -0.39901674204001636
      },
      "v_base": 138000.0
    },
    {
      "number": 10683,
      "class": "bus",
      "name": "MATTAWA 2 4",
      "init": {
        "Vr": 0.9866533172246184,
        "Vi": -0.34865834913766025
      },
      "v_base": 18000.0
    },
    {
      "number": 10684,
      "class": "bus",
      "name": "MATTAWA 2 5",
      "init": {
        "Vr": 0.9645760261236183,
        "Vi": -0.33248016479901676
      },
      "v_base": 20000.0
    },
    {
      "number": 10685,
      "class": "bus",
      "name": "MATTAWA 2 6",
      "init": {
        "Vr": 0.9662725278522577,
        "Vi": -0.32768915315954955
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10686,
      "class": "bus",
      "name": "MATTAWA 2 7",
      "init": {
        "Vr": 0.9866533172246184,
        "Vi": -0.34865834913766025
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10687,
      "class": "bus",
      "name": "MATTAWA 2 8",
      "init": {
        "Vr": 0.9635617651575573,
        "Vi": -0.3314666854624003
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 10688,
      "class": "bus",
      "name": "MATTAWA 2 9",
      "init": {
        "Vr": 0.9661670651874239,
        "Vi": -0.32956774703139
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10689,
      "class": "bus",
      "name": "MATTAWA 2 10",
      "init": {
        "Vr": 0.9377178189556917,
        "Vi": -0.3515192036170689
      },
      "v_base": 24000.0
    },
    {
      "number": 10690,
      "class": "bus",
      "name": "ROOSEVELT 1 1",
      "init": {
        "Vr": 0.9761324140368866,
        "Vi": -0.3776590306461261
      },
      "v_base": 138000.0
    },
    {
      "number": 10691,
      "class": "bus",
      "name": "ROOSEVELT 1 2",
      "init": {
        "Vr": 0.9583948063435288,
        "Vi": -0.3066382353857734
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10692,
      "class": "bus",
      "name": "ROOSEVELT 1 3",
      "init": {
        "Vr": 0.9761260022452033,
        "Vi": -0.37766445556984507
      },
      "v_base": 138000.0
    },
    {
      "number": 10693,
      "class": "bus",
      "name": "RANDLE 1",
      "init": {
        "Vr": 0.8995641183925801,
        "Vi": -0.5298425738017267
      },
      "v_base": 138000.0
    },
    {
      "number": 10694,
      "class": "bus",
      "name": "RANDLE 2",
      "init": {
        "Vr": 0.9134151035001852,
        "Vi": -0.5144880688953717
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 10695,
      "class": "bus",
      "name": "RANDLE 3",
      "init": {
        "Vr": 0.9146071595126654,
        "Vi": -0.5124356061556774
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 10696,
      "class": "bus",
      "name": "RANDLE 4",
      "init": {
        "Vr": 0.8988670127543391,
        "Vi": -0.5307744479399948
      },
      "v_base": 1000.0
    },
    {
      "number": 10697,
      "class": "bus",
      "name": "CLE ELUM 2 1",
      "init": {
        "Vr": 0.9504958499821664,
        "Vi": -0.4204188386388969
      },
      "v_base": 345000.0
    },
    {
      "number": 10698,
      "class": "bus",
      "name": "CLE ELUM 2 2",
      "init": {
        "Vr": 0.932704207911352,
        "Vi": -0.4608310730632719
      },
      "v_base": 138000.0
    },
    {
      "number": 10699,
      "class": "bus",
      "name": "CLE ELUM 2 3",
      "init": {
        "Vr": 0.929005200051681,
        "Vi": -0.37508789129808023
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10700,
      "class": "bus",
      "name": "CLE ELUM 2 4",
      "init": {
        "Vr": 0.9504851241805761,
        "Vi": -0.4204255600660811
      },
      "v_base": 345000.0
    },
    {
      "number": 10701,
      "class": "bus",
      "name": "CLE ELUM 2 5",
      "init": {
        "Vr": 0.9508290934869403,
        "Vi": -0.4202332118299079
      },
      "v_base": 345000.0
    },
    {
      "number": 10702,
      "class": "bus",
      "name": "GOLDENDALE 2 1",
      "init": {
        "Vr": 0.9589720543619241,
        "Vi": -0.4101482209288792
      },
      "v_base": 138000.0
    },
    {
      "number": 10703,
      "class": "bus",
      "name": "GOLDENDALE 2 2",
      "init": {
        "Vr": 1.010807345688576,
        "Vi": -0.3209843372687099
      },
      "v_base": 18000.0
    },
    {
      "number": 10704,
      "class": "bus",
      "name": "GOLDENDALE 2 3",
      "init": {
        "Vr": 0.9589528076752346,
        "Vi": -0.4101602705626595
      },
      "v_base": 138000.0
    },
    {
      "number": 10705,
      "class": "bus",
      "name": "GOLDENDALE 2 4",
      "init": {
        "Vr": 0.958034960117724,
        "Vi": -0.4112149435770407
      },
      "v_base": 138000.0
    },
    {
      "number": 10706,
      "class": "bus",
      "name": "GOLDENDALE 2 5",
      "init": {
        "Vr": 0.9589720543619241,
        "Vi": -0.4101482209288792
      },
      "v_base": 138000.0
    },
    {
      "number": 10707,
      "class": "bus",
      "name": "WENATCHEE 3 1",
      "init": {
        "Vr": 0.9704825337540565,
        "Vi": -0.3438827488222977
      },
      "v_base": 765000.0
    },
    {
      "number": 10708,
      "class": "bus",
      "name": "WENATCHEE 3 2",
      "init": {
        "Vr": 0.962500138775618,
        "Vi": -0.38981893238736015
      },
      "v_base": 345000.0
    },
    {
      "number": 10709,
      "class": "bus",
      "name": "WENATCHEE 3 3",
      "init": {
        "Vr": 0.9347996582926131,
        "Vi": -0.4567594692245773
      },
      "v_base": 138000.0
    },
    {
      "number": 10710,
      "class": "bus",
      "name": "WENATCHEE 3 4",
      "init": {
        "Vr": 0.9575434186198463,
        "Vi": -0.31993228238556176
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10711,
      "class": "bus",
      "name": "WENATCHEE 3 5",
      "init": {
        "Vr": 0.9565779202844146,
        "Vi": -0.3239851740355552
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10712,
      "class": "bus",
      "name": "WENATCHEE 3 6",
      "init": {
        "Vr": 0.9561146776854667,
        "Vi": -0.32455091612766135
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10713,
      "class": "bus",
      "name": "WENATCHEE 3 7",
      "init": {
        "Vr": 0.9561894749328039,
        "Vi": -0.32534346058715063
      },
      "v_base": 18000.0
    },
    {
      "number": 10714,
      "class": "bus",
      "name": "WENATCHEE 3 8",
      "init": {
        "Vr": 0.9704825337540565,
        "Vi": -0.3438827488222977
      },
      "v_base": 18000.0
    },
    {
      "number": 10715,
      "class": "bus",
      "name": "WENATCHEE 3 9",
      "init": {
        "Vr": 0.9602339287338079,
        "Vi": -0.3337634520536305
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10716,
      "class": "bus",
      "name": "WENATCHEE 3 10",
      "init": {
        "Vr": 0.9729144826166058,
        "Vi": -0.3501454130141858
      },
      "v_base": 765000.0
    },
    {
      "number": 10717,
      "class": "bus",
      "name": "WENATCHEE 4 1",
      "init": {
        "Vr": 0.9713570796202438,
        "Vi": -0.3556017188604558
      },
      "v_base": 765000.0
    },
    {
      "number": 10718,
      "class": "bus",
      "name": "WENATCHEE 4 2",
      "init": {
        "Vr": 0.9644011562483589,
        "Vi": -0.3832571165368279
      },
      "v_base": 345000.0
    },
    {
      "number": 10719,
      "class": "bus",
      "name": "WENATCHEE 4 3",
      "init": {
        "Vr": 0.9515259856420308,
        "Vi": -0.40305227531750293
      },
      "v_base": 138000.0
    },
    {
      "number": 10720,
      "class": "bus",
      "name": "WENATCHEE 4 4",
      "init": {
        "Vr": 0.939258154366432,
        "Vi": -0.421913669520926
      },
      "v_base": 18000.0
    },
    {
      "number": 10721,
      "class": "bus",
      "name": "WENATCHEE 4 5",
      "init": {
        "Vr": 0.939258154366432,
        "Vi": -0.421913669520926
      },
      "v_base": 1000.0
    },
    {
      "number": 10722,
      "class": "bus",
      "name": "WENATCHEE 4 6",
      "init": {
        "Vr": 0.9713570796202438,
        "Vi": -0.3556017188604558
      },
      "v_base": 22000.0
    },
    {
      "number": 10723,
      "class": "bus",
      "name": "WENATCHEE 4 7",
      "init": {
        "Vr": 0.942242447962462,
        "Vi": -0.3370607848842863
      },
      "v_base": 20000.0
    },
    {
      "number": 10724,
      "class": "bus",
      "name": "WENATCHEE 4 8",
      "init": {
        "Vr": 0.9448678739016404,
        "Vi": -0.33289066975748677
      },
      "v_base": 18000.0
    },
    {
      "number": 10725,
      "class": "bus",
      "name": "WENATCHEE 4 9",
      "init": {
        "Vr": 0.9447483235625279,
        "Vi": -0.3355831729095149
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10726,
      "class": "bus",
      "name": "WENATCHEE 4 10",
      "init": {
        "Vr": 0.9452148759634253,
        "Vi": -0.3351758324251133
      },
      "v_base": 18000.0
    },
    {
      "number": 10727,
      "class": "bus",
      "name": "WENATCHEE 4 11",
      "init": {
        "Vr": 0.9713570796202438,
        "Vi": -0.3556017188604558
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10728,
      "class": "bus",
      "name": "SULTAN 2 1",
      "init": {
        "Vr": 0.8616353187464635,
        "Vi": -0.5415924736319309
      },
      "v_base": 345000.0
    },
    {
      "number": 10729,
      "class": "bus",
      "name": "SULTAN 2 2",
      "init": {
        "Vr": 0.8492213594546171,
        "Vi": -0.6061880711151617
      },
      "v_base": 138000.0
    },
    {
      "number": 10730,
      "class": "bus",
      "name": "SHELTON 3 1",
      "init": {
        "Vr": 0.8504865403659355,
        "Vi": -0.5833149536577819
      },
      "v_base": 345000.0
    },
    {
      "number": 10731,
      "class": "bus",
      "name": "SHELTON 3 2",
      "init": {
        "Vr": 0.8313910337529997,
        "Vi": -0.6082216200330844
      },
      "v_base": 138000.0
    },
    {
      "number": 10732,
      "class": "bus",
      "name": "SHELTON 3 3",
      "init": {
        "Vr": 0.8385252062705117,
        "Vi": -0.5989163705516514
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10733,
      "class": "bus",
      "name": "SHELTON 3 4",
      "init": {
        "Vr": 0.8385252062705117,
        "Vi": -0.5989163705516514
      },
      "v_base": 1000.0
    },
    {
      "number": 10734,
      "class": "bus",
      "name": "TACOMA 19 1",
      "init": {
        "Vr": 0.9015157938677467,
        "Vi": -0.49397287901798725
      },
      "v_base": 765000.0
    },
    {
      "number": 10735,
      "class": "bus",
      "name": "TACOMA 19 2",
      "init": {
        "Vr": 0.8914475797675387,
        "Vi": -0.5442828989247593
      },
      "v_base": 345000.0
    },
    {
      "number": 10736,
      "class": "bus",
      "name": "TACOMA 19 3",
      "init": {
        "Vr": 0.8387260471607598,
        "Vi": -0.6073240469345215
      },
      "v_base": 138000.0
    },
    {
      "number": 10737,
      "class": "bus",
      "name": "TACOMA 19 4",
      "init": {
        "Vr": 0.9127713120324384,
        "Vi": -0.48634206128412794
      },
      "v_base": 24000.0
    },
    {
      "number": 10738,
      "class": "bus",
      "name": "TACOMA 19 5",
      "init": {
        "Vr": 0.913019183699689,
        "Vi": -0.48614745506218854
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10739,
      "class": "bus",
      "name": "COUGAR 1 1",
      "init": {
        "Vr": 0.9141955108688782,
        "Vi": -0.4669355791595293
      },
      "v_base": 765000.0
    },
    {
      "number": 10740,
      "class": "bus",
      "name": "COUGAR 1 2",
      "init": {
        "Vr": 0.8950910066479657,
        "Vi": -0.5083187190604112
      },
      "v_base": 345000.0
    },
    {
      "number": 10741,
      "class": "bus",
      "name": "COUGAR 1 3",
      "init": {
        "Vr": 0.8799745804413556,
        "Vi": -0.5344282913839051
      },
      "v_base": 138000.0
    },
    {
      "number": 10742,
      "class": "bus",
      "name": "COUGAR 1 4",
      "init": {
        "Vr": 0.9164157618558924,
        "Vi": -0.4621297251663136
      },
      "v_base": 20000.0
    },
    {
      "number": 10743,
      "class": "bus",
      "name": "COUGAR 1 5",
      "init": {
        "Vr": 0.9141955108688782,
        "Vi": -0.4669355791595293
      },
      "v_base": 22000.0
    },
    {
      "number": 10744,
      "class": "bus",
      "name": "COUGAR 1 6",
      "init": {
        "Vr": 0.9168372875925221,
        "Vi": -0.4609949884171743
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10745,
      "class": "bus",
      "name": "ELLENSBURG 3 1",
      "init": {
        "Vr": 0.9664301554933401,
        "Vi": -0.369567814665445
      },
      "v_base": 138000.0
    },
    {
      "number": 10746,
      "class": "bus",
      "name": "ELLENSBURG 3 2",
      "init": {
        "Vr": 0.9760098201458444,
        "Vi": -0.2980063251280065
      },
      "v_base": 18000.0
    },
    {
      "number": 10747,
      "class": "bus",
      "name": "BRIDGEPORT 1",
      "init": {
        "Vr": 0.9987361600416037,
        "Vi": -0.30172909665651604
      },
      "v_base": 765000.0
    },
    {
      "number": 10748,
      "class": "bus",
      "name": "BRIDGEPORT 2",
      "init": {
        "Vr": 0.9913897869114006,
        "Vi": -0.3253972724300875
      },
      "v_base": 345000.0
    },
    {
      "number": 10749,
      "class": "bus",
      "name": "BRIDGEPORT 3",
      "init": {
        "Vr": 0.9842373241424326,
        "Vi": -0.345691773926726
      },
      "v_base": 138000.0
    },
    {
      "number": 10750,
      "class": "bus",
      "name": "BRIDGEPORT 4",
      "init": {
        "Vr": 1.0052072602462587,
        "Vi": -0.2739493298833788
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10751,
      "class": "bus",
      "name": "BRIDGEPORT 5",
      "init": {
        "Vr": 0.9987361600416037,
        "Vi": -0.30172909665651604
      },
      "v_base": 22000.0
    },
    {
      "number": 10752,
      "class": "bus",
      "name": "BRIDGEPORT 6",
      "init": {
        "Vr": 1.0028005538502662,
        "Vi": -0.2834371626401488
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10753,
      "class": "bus",
      "name": "BRIDGEPORT 7",
      "init": {
        "Vr": 0.9987361600416037,
        "Vi": -0.30172909665651604
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10754,
      "class": "bus",
      "name": "BRIDGEPORT 8",
      "init": {
        "Vr": 1.0043867932749933,
        "Vi": -0.2762031594189725
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10755,
      "class": "bus",
      "name": "BRIDGEPORT 9",
      "init": {
        "Vr": 1.0058424296175064,
        "Vi": -0.26924066581612915
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10756,
      "class": "bus",
      "name": "SILVER CREEK 1 1",
      "init": {
        "Vr": 0.9047506257399878,
        "Vi": -0.511289885270332
      },
      "v_base": 345000.0
    },
    {
      "number": 10757,
      "class": "bus",
      "name": "SILVER CREEK 1 2",
      "init": {
        "Vr": 0.8989494740140814,
        "Vi": -0.517828676719022
      },
      "v_base": 138000.0
    },
    {
      "number": 10758,
      "class": "bus",
      "name": "CONCRETE 1 1",
      "init": {
        "Vr": 0.9091625862336908,
        "Vi": -0.48586547332665053
      },
      "v_base": 345000.0
    },
    {
      "number": 10759,
      "class": "bus",
      "name": "CONCRETE 1 2",
      "init": {
        "Vr": 0.8948249362968326,
        "Vi": -0.5079615802473204
      },
      "v_base": 138000.0
    },
    {
      "number": 10760,
      "class": "bus",
      "name": "CAMAS 3 1",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "v_base": 345000.0
    },
    {
      "number": 10761,
      "class": "bus",
      "name": "CAMAS 3 2",
      "init": {
        "Vr": 0.8429099731567103,
        "Vi": -0.5896287905710877
      },
      "v_base": 138000.0
    },
    {
      "number": 10762,
      "class": "bus",
      "name": "CAMAS 3 3",
      "init": {
        "Vr": 0.8538354457701097,
        "Vi": -0.5316162450760287
      },
      "v_base": 345000.0
    },
    {
      "number": 10763,
      "class": "bus",
      "name": "CAMAS 3 4",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "v_base": 345000.0
    },
    {
      "number": 10764,
      "class": "bus",
      "name": "CAMAS 3 5",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "v_base": 345000.0
    },
    {
      "number": 10765,
      "class": "bus",
      "name": "CAMAS 3 6",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "v_base": 345000.0
    },
    {
      "number": 10766,
      "class": "bus",
      "name": "DAYTON 2 1",
      "init": {
        "Vr": 1.005944051014246,
        "Vi": -0.25596034876364515
      },
      "v_base": 345000.0
    },
    {
      "number": 10767,
      "class": "bus",
      "name": "DAYTON 2 2",
      "init": {
        "Vr": 1.0077064549453443,
        "Vi": -0.2723681244111426
      },
      "v_base": 138000.0
    },
    {
      "number": 10768,
      "class": "bus",
      "name": "DAYTON 2 3",
      "init": {
        "Vr": 1.0086267107648332,
        "Vi": -0.2106608333672655
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10769,
      "class": "bus",
      "name": "ROCKPORT 1 1",
      "init": {
        "Vr": 0.9231513150206662,
        "Vi": -0.4606943462882033
      },
      "v_base": 345000.0
    },
    {
      "number": 10770,
      "class": "bus",
      "name": "ROCKPORT 1 2",
      "init": {
        "Vr": 0.9142789858752558,
        "Vi": -0.4767010128884216
      },
      "v_base": 138000.0
    },
    {
      "number": 10771,
      "class": "bus",
      "name": "ROCKPORT 1 3",
      "init": {
        "Vr": 0.9366577826661909,
        "Vi": -0.448313425522686
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10772,
      "class": "bus",
      "name": "ROCKPORT 1 4",
      "init": {
        "Vr": 0.9368969606106293,
        "Vi": -0.4500683889140976
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10773,
      "class": "bus",
      "name": "ROCKPORT 1 5",
      "init": {
        "Vr": 0.9231513150206662,
        "Vi": -0.4606943462882033
      },
      "v_base": 18000.0
    },
    {
      "number": 10774,
      "class": "bus",
      "name": "ROCKPORT 1 6",
      "init": {
        "Vr": 0.9331213875957464,
        "Vi": -0.4530828416045972
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10775,
      "class": "bus",
      "name": "MOUNT VERNON 4 1",
      "init": {
        "Vr": 0.8939361884496739,
        "Vi": -0.5640452351810009
      },
      "v_base": 138000.0
    },
    {
      "number": 10776,
      "class": "bus",
      "name": "MOUNT VERNON 4 2",
      "init": {
        "Vr": 0.8834971319212855,
        "Vi": -0.5329547434544212
      },
      "v_base": 18000.0
    },
    {
      "number": 10777,
      "class": "bus",
      "name": "MOUNT VERNON 4 3",
      "init": {
        "Vr": 0.8938301040883996,
        "Vi": -0.5641499058751762
      },
      "v_base": 138000.0
    },
    {
      "number": 10778,
      "class": "bus",
      "name": "SPOKANE 20 1",
      "init": {
        "Vr": 0.9522405309908684,
        "Vi": -0.3811133967766166
      },
      "v_base": 138000.0
    },
    {
      "number": 10779,
      "class": "bus",
      "name": "SPOKANE 20 2",
      "init": {
        "Vr": 0.9521040530787359,
        "Vi": -0.3813462491391843
      },
      "v_base": 138000.0
    },
    {
      "number": 10780,
      "class": "bus",
      "name": "SPOKANE 20 3",
      "init": {
        "Vr": 0.9522405309908684,
        "Vi": -0.3811133967766166
      },
      "v_base": 138000.0
    },
    {
      "number": 10781,
      "class": "bus",
      "name": "LONGVIEW 3 1",
      "init": {
        "Vr": 0.8572737881130704,
        "Vi": -0.5448987840860376
      },
      "v_base": 138000.0
    },
    {
      "number": 10782,
      "class": "bus",
      "name": "LONGVIEW 3 2",
      "init": {
        "Vr": 0.8820306176279445,
        "Vi": -0.5046940877381701
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10783,
      "class": "bus",
      "name": "LONGVIEW 3 3",
      "init": {
        "Vr": 0.8920719730401214,
        "Vi": -0.48517921394407393
      },
      "v_base": 18000.0
    },
    {
      "number": 10784,
      "class": "bus",
      "name": "BELLINGHAM 7 1",
      "init": {
        "Vr": 0.8216344164209531,
        "Vi": -0.6252108479551571
      },
      "v_base": 345000.0
    },
    {
      "number": 10785,
      "class": "bus",
      "name": "BELLINGHAM 7 2",
      "init": {
        "Vr": 0.8176626320638979,
        "Vi": -0.6278271204734247
      },
      "v_base": 138000.0
    },
    {
      "number": 10786,
      "class": "bus",
      "name": "BELLINGHAM 7 3",
      "init": {
        "Vr": 0.8230224907063531,
        "Vi": -0.6221518032158202
      },
      "v_base": 345000.0
    },
    {
      "number": 10787,
      "class": "bus",
      "name": "BELLINGHAM 7 4",
      "init": {
        "Vr": 0.8216344164209531,
        "Vi": -0.6252108479551571
      },
      "v_base": 345000.0
    },
    {
      "number": 10788,
      "class": "bus",
      "name": "BELLINGHAM 7 5",
      "init": {
        "Vr": 0.9326090071783657,
        "Vi": -0.4443127216437003
      },
      "v_base": 345000.0
    },
    {
      "number": 10789,
      "class": "bus",
      "name": "ROSALIA 1",
      "init": {
        "Vr": 0.9717860624945824,
        "Vi": -0.28355512095783286
      },
      "v_base": 345000.0
    },
    {
      "number": 10790,
      "class": "bus",
      "name": "ROSALIA 2",
      "init": {
        "Vr": 0.964893153062516,
        "Vi": -0.31121162130911684
      },
      "v_base": 138000.0
    },
    {
      "number": 10791,
      "class": "bus",
      "name": "ROSALIA 3",
      "init": {
        "Vr": 0.9618840666022592,
        "Vi": -0.25834682505361134
      },
      "v_base": 20000.0
    },
    {
      "number": 10792,
      "class": "bus",
      "name": "ROSALIA 4",
      "init": {
        "Vr": 0.9716858428810214,
        "Vi": -0.28366993993499856
      },
      "v_base": 345000.0
    },
    {
      "number": 10793,
      "class": "bus",
      "name": "ROSALIA 5",
      "init": {
        "Vr": 0.9729121402267762,
        "Vi": -0.28316060042181385
      },
      "v_base": 345000.0
    },
    {
      "number": 10794,
      "class": "bus",
      "name": "ANACORTES 2 1",
      "init": {
        "Vr": 0.9148994313794998,
        "Vi": -0.5007974119753988
      },
      "v_base": 345000.0
    },
    {
      "number": 10795,
      "class": "bus",
      "name": "ANACORTES 2 2",
      "init": {
        "Vr": 0.900453062950133,
        "Vi": -0.5424758263550341
      },
      "v_base": 138000.0
    },
    {
      "number": 10796,
      "class": "bus",
      "name": "ANACORTES 2 3",
      "init": {
        "Vr": 0.9148994313794998,
        "Vi": -0.5007974119753988
      },
      "v_base": 22000.0
    },
    {
      "number": 10797,
      "class": "bus",
      "name": "ANACORTES 2 4",
      "init": {
        "Vr": 0.9309000909080613,
        "Vi": -0.47381134623952015
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10798,
      "class": "bus",
      "name": "ANACORTES 2 5",
      "init": {
        "Vr": 0.9227928976577868,
        "Vi": -0.45062474129661056
      },
      "v_base": 18000.0
    },
    {
      "number": 10799,
      "class": "bus",
      "name": "ANACORTES 2 6",
      "init": {
        "Vr": 0.9150265467081806,
        "Vi": -0.5002810353259796
      },
      "v_base": 345000.0
    },
    {
      "number": 10800,
      "class": "bus",
      "name": "GOLDENDALE 3 1",
      "init": {
        "Vr": 0.9668036097953558,
        "Vi": -0.39913740830034516
      },
      "v_base": 138000.0
    },
    {
      "number": 10801,
      "class": "bus",
      "name": "KIRKLAND 5 1",
      "init": {
        "Vr": 0.8277730230776666,
        "Vi": -0.5944195341135219
      },
      "v_base": 138000.0
    },
    {
      "number": 10802,
      "class": "bus",
      "name": "KIRKLAND 5 2",
      "init": {
        "Vr": 0.85513655799782,
        "Vi": -0.5994635754261051
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10803,
      "class": "bus",
      "name": "KIRKLAND 5 3",
      "init": {
        "Vr": 0.856511894320912,
        "Vi": -0.5975694501667511
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10804,
      "class": "bus",
      "name": "KIRKLAND 5 4",
      "init": {
        "Vr": 0.8423002599426724,
        "Vi": -0.6065436051933322
      },
      "v_base": 1000.0
    },
    {
      "number": 10805,
      "class": "bus",
      "name": "ROCKPORT 2 1",
      "init": {
        "Vr": 0.9254972616784408,
        "Vi": -0.4494309010862162
      },
      "v_base": 138000.0
    },
    {
      "number": 10806,
      "class": "bus",
      "name": "ROCKPORT 2 2",
      "init": {
        "Vr": 0.9547469661572731,
        "Vi": -0.36866210285807005
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10807,
      "class": "bus",
      "name": "ROCKPORT 2 3",
      "init": {
        "Vr": 0.9416155356946937,
        "Vi": -0.40764777094424937
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10808,
      "class": "bus",
      "name": "RICHLAND 4 1",
      "init": {
        "Vr": 0.9940561842615857,
        "Vi": -0.31243626196825075
      },
      "v_base": 765000.0
    },
    {
      "number": 10809,
      "class": "bus",
      "name": "RICHLAND 4 2",
      "init": {
        "Vr": 0.9898410782712135,
        "Vi": -0.31990411765085114
      },
      "v_base": 345000.0
    },
    {
      "number": 10810,
      "class": "bus",
      "name": "RICHLAND 4 3",
      "init": {
        "Vr": 0.9726969163809535,
        "Vi": -0.3508143565871027
      },
      "v_base": 138000.0
    },
    {
      "number": 10811,
      "class": "bus",
      "name": "RICHLAND 4 4",
      "init": {
        "Vr": 1.0451005028284157,
        "Vi": -0.20671030206483507
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10812,
      "class": "bus",
      "name": "RICHLAND 4 5",
      "init": {
        "Vr": 0.9894337963483275,
        "Vi": -0.3233800474849675
      },
      "v_base": 765000.0
    },
    {
      "number": 10813,
      "class": "bus",
      "name": "AMBOY 1",
      "init": {
        "Vr": 0.8778011391988922,
        "Vi": -0.5224780358224058
      },
      "v_base": 345000.0
    },
    {
      "number": 10814,
      "class": "bus",
      "name": "AMBOY 2",
      "init": {
        "Vr": 0.8582458040288276,
        "Vi": -0.5483876452811217
      },
      "v_base": 138000.0
    },
    {
      "number": 10815,
      "class": "bus",
      "name": "AMBOY 3",
      "init": {
        "Vr": 0.8213909216416619,
        "Vi": -0.5970880057685357
      },
      "v_base": 22000.0
    },
    {
      "number": 10816,
      "class": "bus",
      "name": "AMBOY 4",
      "init": {
        "Vr": 0.8245147035272867,
        "Vi": -0.5938175229518589
      },
      "v_base": 1000.0
    },
    {
      "number": 10817,
      "class": "bus",
      "name": "KETTLE FALLS 2 1",
      "init": {
        "Vr": 1.0073272578995627,
        "Vi": -0.2830209221448426
      },
      "v_base": 345000.0
    },
    {
      "number": 10818,
      "class": "bus",
      "name": "KETTLE FALLS 2 2",
      "init": {
        "Vr": 0.9977540106864939,
        "Vi": -0.30141518392687794
      },
      "v_base": 138000.0
    },
    {
      "number": 10819,
      "class": "bus",
      "name": "KETTLE FALLS 2 3",
      "init": {
        "Vr": 1.0076378797990593,
        "Vi": -0.2828263979557071
      },
      "v_base": 345000.0
    },
    {
      "number": 10820,
      "class": "bus",
      "name": "BICKLETON 1 1",
      "init": {
        "Vr": 0.9682905259196788,
        "Vi": -0.3857275765768578
      },
      "v_base": 138000.0
    },
    {
      "number": 10821,
      "class": "bus",
      "name": "BICKLETON 1 2",
      "init": {
        "Vr": 0.9682905259196788,
        "Vi": -0.3857275765768578
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10822,
      "class": "bus",
      "name": "BICKLETON 1 3",
      "init": {
        "Vr": 0.9682864405106022,
        "Vi": -0.3857317608287721
      },
      "v_base": 138000.0
    },
    {
      "number": 10823,
      "class": "bus",
      "name": "BICKLETON 1 4",
      "init": {
        "Vr": 0.9682945552790311,
        "Vi": -0.38572384184567465
      },
      "v_base": 138000.0
    },
    {
      "number": 10824,
      "class": "bus",
      "name": "POMEROY 1 1",
      "init": {
        "Vr": 0.993813248176039,
        "Vi": -0.2467064876680774
      },
      "v_base": 765000.0
    },
    {
      "number": 10825,
      "class": "bus",
      "name": "POMEROY 1 2",
      "init": {
        "Vr": 0.9927837289252943,
        "Vi": -0.2605296966555106
      },
      "v_base": 345000.0
    },
    {
      "number": 10826,
      "class": "bus",
      "name": "POMEROY 1 3",
      "init": {
        "Vr": 0.979518261020399,
        "Vi": -0.2833512958725042
      },
      "v_base": 138000.0
    },
    {
      "number": 10827,
      "class": "bus",
      "name": "POMEROY 1 4",
      "init": {
        "Vr": 0.9909075077348435,
        "Vi": -0.2769671430169853
      },
      "v_base": 22000.0
    },
    {
      "number": 10828,
      "class": "bus",
      "name": "POMEROY 1 5",
      "init": {
        "Vr": 0.9922671181036133,
        "Vi": -0.27464916478844914
      },
      "v_base": 1000.0
    },
    {
      "number": 10829,
      "class": "bus",
      "name": "POMEROY 1 6",
      "init": {
        "Vr": 0.9953308288260122,
        "Vi": -0.2370920885123935
      },
      "v_base": 24000.0
    },
    {
      "number": 10830,
      "class": "bus",
      "name": "POMEROY 1 7",
      "init": {
        "Vr": 0.9960520554087824,
        "Vi": -0.23541815778430372
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10831,
      "class": "bus",
      "name": "POMEROY 1 8",
      "init": {
        "Vr": 0.9958714980487785,
        "Vi": -0.23554712949757303
      },
      "v_base": 20000.0
    },
    {
      "number": 10832,
      "class": "bus",
      "name": "POMEROY 1 9",
      "init": {
        "Vr": 0.9954575334903248,
        "Vi": -0.23851013304334995
      },
      "v_base": 18000.0
    },
    {
      "number": 10833,
      "class": "bus",
      "name": "POMEROY 1 10",
      "init": {
        "Vr": 0.9953632766258168,
        "Vi": -0.23783464842887278
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10834,
      "class": "bus",
      "name": "POMEROY 1 11",
      "init": {
        "Vr": 0.9948818068498005,
        "Vi": -0.2401288660955371
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10835,
      "class": "bus",
      "name": "POMEROY 1 12",
      "init": {
        "Vr": 0.9969893749269627,
        "Vi": -0.25431539760244026
      },
      "v_base": 765000.0
    },
    {
      "number": 10836,
      "class": "bus",
      "name": "TACOMA 20 1",
      "init": {
        "Vr": 0.838659091436911,
        "Vi": -0.6033174251050657
      },
      "v_base": 138000.0
    },
    {
      "number": 10837,
      "class": "bus",
      "name": "TACOMA 20 2",
      "init": {
        "Vr": 0.837299208548413,
        "Vi": -0.6047016834379313
      },
      "v_base": 138000.0
    },
    {
      "number": 10838,
      "class": "bus",
      "name": "TACOMA 21 1",
      "init": {
        "Vr": 0.8670162685245758,
        "Vi": -0.5633512250806152
      },
      "v_base": 345000.0
    },
    {
      "number": 10839,
      "class": "bus",
      "name": "TACOMA 21 2",
      "init": {
        "Vr": 0.8038537018848834,
        "Vi": -0.6319212890736464
      },
      "v_base": 138000.0
    },
    {
      "number": 10840,
      "class": "bus",
      "name": "TACOMA 21 3",
      "init": {
        "Vr": 0.8351199417296373,
        "Vi": -0.5979782718824345
      },
      "v_base": 18000.0
    },
    {
      "number": 10841,
      "class": "bus",
      "name": "TACOMA 21 4",
      "init": {
        "Vr": 0.8351199417296373,
        "Vi": -0.5979782718824345
      },
      "v_base": 1000.0
    },
    {
      "number": 10842,
      "class": "bus",
      "name": "LAKEBAY 2 1",
      "init": {
        "Vr": 0.8928660029900376,
        "Vi": -0.5287153222434773
      },
      "v_base": 345000.0
    },
    {
      "number": 10843,
      "class": "bus",
      "name": "LAKEBAY 2 2",
      "init": {
        "Vr": 0.8657514028611849,
        "Vi": -0.5666853686061
      },
      "v_base": 138000.0
    },
    {
      "number": 10844,
      "class": "bus",
      "name": "BURBANK 2 1",
      "init": {
        "Vr": 0.9947850989934982,
        "Vi": -0.2936655172132431
      },
      "v_base": 765000.0
    },
    {
      "number": 10845,
      "class": "bus",
      "name": "BURBANK 2 2",
      "init": {
        "Vr": 0.9929617070127751,
        "Vi": -0.30250805089863936
      },
      "v_base": 345000.0
    },
    {
      "number": 10846,
      "class": "bus",
      "name": "BURBANK 2 3",
      "init": {
        "Vr": 0.97373776216438,
        "Vi": -0.3398303160133833
      },
      "v_base": 138000.0
    },
    {
      "number": 10847,
      "class": "bus",
      "name": "BURBANK 2 4",
      "init": {
        "Vr": 0.9975690147161835,
        "Vi": -0.28229574768887833
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10848,
      "class": "bus",
      "name": "BURBANK 2 5",
      "init": {
        "Vr": 0.9968356070999657,
        "Vi": -0.2848606136520284
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10849,
      "class": "bus",
      "name": "BURBANK 2 6",
      "init": {
        "Vr": 0.9969121603475282,
        "Vi": -0.284623525553798
      },
      "v_base": 18000.0
    },
    {
      "number": 10850,
      "class": "bus",
      "name": "BURBANK 2 7",
      "init": {
        "Vr": 0.997876564523946,
        "Vi": -0.280488824998963
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10851,
      "class": "bus",
      "name": "BURBANK 2 8",
      "init": {
        "Vr": 0.9968461849154676,
        "Vi": -0.28490976243467886
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10852,
      "class": "bus",
      "name": "BURBANK 2 9",
      "init": {
        "Vr": 0.9972686269112435,
        "Vi": -0.28358012133616356
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10853,
      "class": "bus",
      "name": "BURBANK 2 10",
      "init": {
        "Vr": 0.9947850989934982,
        "Vi": -0.2936655172132431
      },
      "v_base": 24000.0
    },
    {
      "number": 10854,
      "class": "bus",
      "name": "BURBANK 2 11",
      "init": {
        "Vr": 0.9934321141941097,
        "Vi": -0.3026518430498927
      },
      "v_base": 345000.0
    },
    {
      "number": 10855,
      "class": "bus",
      "name": "BURBANK 2 12",
      "init": {
        "Vr": 0.9928412648117826,
        "Vi": -0.29791150992083254
      },
      "v_base": 765000.0
    },
    {
      "number": 10856,
      "class": "bus",
      "name": "CENTRALIA 2 1",
      "init": {
        "Vr": 0.9202255207204316,
        "Vi": -0.4835023623808308
      },
      "v_base": 765000.0
    },
    {
      "number": 10857,
      "class": "bus",
      "name": "CENTRALIA 2 2",
      "init": {
        "Vr": 0.8993211490862167,
        "Vi": -0.520671422973751
      },
      "v_base": 345000.0
    },
    {
      "number": 10858,
      "class": "bus",
      "name": "CENTRALIA 2 3",
      "init": {
        "Vr": 0.868669055697248,
        "Vi": -0.5626352648610181
      },
      "v_base": 138000.0
    },
    {
      "number": 10859,
      "class": "bus",
      "name": "CENTRALIA 2 4",
      "init": {
        "Vr": 0.9202255207204316,
        "Vi": -0.4835023623808308
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10860,
      "class": "bus",
      "name": "CENTRALIA 2 5",
      "init": {
        "Vr": 0.9245027647027861,
        "Vi": -0.46322750169282123
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10861,
      "class": "bus",
      "name": "CENTRALIA 2 6",
      "init": {
        "Vr": 0.9225024819870136,
        "Vi": -0.4825940639279159
      },
      "v_base": 765000.0
    },
    {
      "number": 10862,
      "class": "bus",
      "name": "SILVER CREEK 2 1",
      "init": {
        "Vr": 0.9051456247815042,
        "Vi": -0.5145605046604924
      },
      "v_base": 345000.0
    },
    {
      "number": 10863,
      "class": "bus",
      "name": "SILVER CREEK 2 2",
      "init": {
        "Vr": 0.8991396173169285,
        "Vi": -0.5264908768819014
      },
      "v_base": 138000.0
    },
    {
      "number": 10864,
      "class": "bus",
      "name": "SILVER CREEK 2 3",
      "init": {
        "Vr": 0.8868369882305779,
        "Vi": -0.47459023106826725
      },
      "v_base": 18000.0
    },
    {
      "number": 10865,
      "class": "bus",
      "name": "SILVER CREEK 2 4",
      "init": {
        "Vr": 0.8938634042839178,
        "Vi": -0.4619657858024277
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10866,
      "class": "bus",
      "name": "NORTH BEND 2 1",
      "init": {
        "Vr": 0.8179180155280201,
        "Vi": -0.6044327519458751
      },
      "v_base": 138000.0
    },
    {
      "number": 10867,
      "class": "bus",
      "name": "NORTH BEND 2 2",
      "init": {
        "Vr": 0.8132337104579661,
        "Vi": -0.5436481293810517
      },
      "v_base": 18000.0
    },
    {
      "number": 10868,
      "class": "bus",
      "name": "NINE MILE FALLS 2 1",
      "init": {
        "Vr": 0.9430343560340976,
        "Vi": -0.36060892836482766
      },
      "v_base": 138000.0
    },
    {
      "number": 10869,
      "class": "bus",
      "name": "NINE MILE FALLS 2 2",
      "init": {
        "Vr": 0.9485458689094824,
        "Vi": -0.33718562509935057
      },
      "v_base": 22000.0
    },
    {
      "number": 10870,
      "class": "bus",
      "name": "SPOKANE 21 1",
      "init": {
        "Vr": 0.9681360384417793,
        "Vi": -0.3065085482249011
      },
      "v_base": 345000.0
    },
    {
      "number": 10871,
      "class": "bus",
      "name": "SPOKANE 21 2",
      "init": {
        "Vr": 0.9238463635152315,
        "Vi": -0.3715364064871492
      },
      "v_base": 138000.0
    },
    {
      "number": 10872,
      "class": "bus",
      "name": "SPOKANE 21 3",
      "init": {
        "Vr": 0.9794199025308095,
        "Vi": -0.2951769884274278
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10873,
      "class": "bus",
      "name": "WENATCHEE 5 1",
      "init": {
        "Vr": 0.9720876487240913,
        "Vi": -0.3769979066801818
      },
      "v_base": 138000.0
    },
    {
      "number": 10874,
      "class": "bus",
      "name": "DAYTON 3 1",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "v_base": 765000.0
    },
    {
      "number": 10875,
      "class": "bus",
      "name": "DAYTON 3 2",
      "init": {
        "Vr": 1.0032632484295139,
        "Vi": -0.27135803025203176
      },
      "v_base": 345000.0
    },
    {
      "number": 10876,
      "class": "bus",
      "name": "DAYTON 3 3",
      "init": {
        "Vr": 1.0013527356903928,
        "Vi": -0.2785791438134358
      },
      "v_base": 138000.0
    },
    {
      "number": 10877,
      "class": "bus",
      "name": "DAYTON 3 4",
      "init": {
        "Vr": 1.0022994746107974,
        "Vi": -0.2841440782771441
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10878,
      "class": "bus",
      "name": "DAYTON 3 5",
      "init": {
        "Vr": 1.0022994746107974,
        "Vi": -0.2841440782771441
      },
      "v_base": 1000.0
    },
    {
      "number": 10879,
      "class": "bus",
      "name": "DAYTON 3 6",
      "init": {
        "Vr": 1.0051904158766778,
        "Vi": -0.25258027916038733
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10880,
      "class": "bus",
      "name": "DAYTON 3 7",
      "init": {
        "Vr": 1.0054319621832828,
        "Vi": -0.2523747344501583
      },
      "v_base": 18000.0
    },
    {
      "number": 10881,
      "class": "bus",
      "name": "DAYTON 3 8",
      "init": {
        "Vr": 1.0054158979438244,
        "Vi": -0.2513514505113355
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10882,
      "class": "bus",
      "name": "DAYTON 3 9",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "v_base": 18000.0
    },
    {
      "number": 10883,
      "class": "bus",
      "name": "DAYTON 3 10",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "v_base": 22000.0
    },
    {
      "number": 10884,
      "class": "bus",
      "name": "DAYTON 3 11",
      "init": {
        "Vr": 1.0064405536690928,
        "Vi": -0.2472446897474651
      },
      "v_base": 18000.0
    },
    {
      "number": 10885,
      "class": "bus",
      "name": "DAYTON 3 12",
      "init": {
        "Vr": 1.0031879652310594,
        "Vi": -0.2605954744731704
      },
      "v_base": 765000.0
    },
    {
      "number": 10886,
      "class": "bus",
      "name": "DAYTON 3 13",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "v_base": 765000.0
    },
    {
      "number": 10887,
      "class": "bus",
      "name": "SUMAS 1",
      "init": {
        "Vr": 0.8356929050542179,
        "Vi": -0.6067088674342702
      },
      "v_base": 345000.0
    },
    {
      "number": 10888,
      "class": "bus",
      "name": "SUMAS 2",
      "init": {
        "Vr": 0.8303125667030476,
        "Vi": -0.619357617244862
      },
      "v_base": 138000.0
    },
    {
      "number": 10889,
      "class": "bus",
      "name": "SUMAS 3",
      "init": {
        "Vr": 0.8549894036977707,
        "Vi": -0.5896027956359979
      },
      "v_base": 18000.0
    },
    {
      "number": 10890,
      "class": "bus",
      "name": "SUMAS 4",
      "init": {
        "Vr": 0.8356929050542179,
        "Vi": -0.6067088674342702
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10891,
      "class": "bus",
      "name": "SUMAS 5",
      "init": {
        "Vr": 0.8351664580738914,
        "Vi": -0.6067698919718766
      },
      "v_base": 345000.0
    },
    {
      "number": 10892,
      "class": "bus",
      "name": "BURLINGTON 2 1",
      "init": {
        "Vr": 0.9265729642978793,
        "Vi": -0.43982665418766054
      },
      "v_base": 765000.0
    },
    {
      "number": 10893,
      "class": "bus",
      "name": "BURLINGTON 2 2",
      "init": {
        "Vr": 0.9216057361583888,
        "Vi": -0.49079966578961415
      },
      "v_base": 345000.0
    },
    {
      "number": 10894,
      "class": "bus",
      "name": "BURLINGTON 2 3",
      "init": {
        "Vr": 0.8969555907546626,
        "Vi": -0.5646390897899328
      },
      "v_base": 138000.0
    },
    {
      "number": 10895,
      "class": "bus",
      "name": "BURLINGTON 2 4",
      "init": {
        "Vr": 0.9300453919990426,
        "Vi": -0.42985829856379615
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 10896,
      "class": "bus",
      "name": "BURLINGTON 2 5",
      "init": {
        "Vr": 0.9302755725294389,
        "Vi": -0.4291726706950328
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10897,
      "class": "bus",
      "name": "BURLINGTON 2 6",
      "init": {
        "Vr": 0.928998182874945,
        "Vi": -0.43291905486903287
      },
      "v_base": 18000.0
    },
    {
      "number": 10898,
      "class": "bus",
      "name": "BURLINGTON 2 7",
      "init": {
        "Vr": 0.9294939917700273,
        "Vi": -0.4315300463703749
      },
      "v_base": 18000.0
    },
    {
      "number": 10899,
      "class": "bus",
      "name": "COULEE CITY 1 1",
      "init": {
        "Vr": 0.9807214965400245,
        "Vi": -0.34486326329286526
      },
      "v_base": 345000.0
    },
    {
      "number": 10900,
      "class": "bus",
      "name": "COULEE CITY 1 2",
      "init": {
        "Vr": 0.9783408320892892,
        "Vi": -0.35692032060720646
      },
      "v_base": 138000.0
    },
    {
      "number": 10901,
      "class": "bus",
      "name": "COULEE CITY 1 3",
      "init": {
        "Vr": 0.9941382077883021,
        "Vi": -0.29866548929649944
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10902,
      "class": "bus",
      "name": "COULEE CITY 1 4",
      "init": {
        "Vr": 0.9807214965400245,
        "Vi": -0.34486326329286526
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10903,
      "class": "bus",
      "name": "BICKLETON 2 1",
      "init": {
        "Vr": 0.972983587959372,
        "Vi": -0.38265795896296756
      },
      "v_base": 138000.0
    },
    {
      "number": 10904,
      "class": "bus",
      "name": "BICKLETON 2 2",
      "init": {
        "Vr": 0.9898569834257741,
        "Vi": -0.34706239931823224
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10905,
      "class": "bus",
      "name": "BEVERLY 1",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "v_base": 765000.0
    },
    {
      "number": 10906,
      "class": "bus",
      "name": "BEVERLY 2",
      "init": {
        "Vr": 0.9771474214004907,
        "Vi": -0.36791580450357003
      },
      "v_base": 345000.0
    },
    {
      "number": 10907,
      "class": "bus",
      "name": "BEVERLY 3",
      "init": {
        "Vr": 0.9708409327113107,
        "Vi": -0.3697177960751669
      },
      "v_base": 138000.0
    },
    {
      "number": 10908,
      "class": "bus",
      "name": "BEVERLY 4",
      "init": {
        "Vr": 0.9798039447554961,
        "Vi": -0.33858883155602904
      },
      "v_base": 18000.0
    },
    {
      "number": 10909,
      "class": "bus",
      "name": "BEVERLY 5",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "v_base": 18000.0
    },
    {
      "number": 10910,
      "class": "bus",
      "name": "BEVERLY 6",
      "init": {
        "Vr": 0.9725456261356691,
        "Vi": -0.34064666177349107
      },
      "v_base": 18000.0
    },
    {
      "number": 10911,
      "class": "bus",
      "name": "BEVERLY 7",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 10912,
      "class": "bus",
      "name": "BEVERLY 8",
      "init": {
        "Vr": 0.9732842207501695,
        "Vi": -0.3382568907073065
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10913,
      "class": "bus",
      "name": "BEVERLY 9",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "v_base": 24000.0
    },
    {
      "number": 10914,
      "class": "bus",
      "name": "BEVERLY 10",
      "init": {
        "Vr": 0.97138271518818,
        "Vi": -0.34504065723957766
      },
      "v_base": 18000.0
    },
    {
      "number": 10915,
      "class": "bus",
      "name": "BEVERLY 11",
      "init": {
        "Vr": 0.9760742630921115,
        "Vi": -0.370006007375002
      },
      "v_base": 345000.0
    },
    {
      "number": 10916,
      "class": "bus",
      "name": "ROCKPORT 3 1",
      "init": {
        "Vr": 0.9444355508138284,
        "Vi": -0.40177301456607684
      },
      "v_base": 765000.0
    },
    {
      "number": 10917,
      "class": "bus",
      "name": "ROCKPORT 3 2",
      "init": {
        "Vr": 0.9328528721792495,
        "Vi": -0.4372155972238635
      },
      "v_base": 345000.0
    },
    {
      "number": 10918,
      "class": "bus",
      "name": "ROCKPORT 3 3",
      "init": {
        "Vr": 0.9291619981906944,
        "Vi": -0.44477889780075897
      },
      "v_base": 138000.0
    },
    {
      "number": 10919,
      "class": "bus",
      "name": "ROCKPORT 3 4",
      "init": {
        "Vr": 0.9564236392002048,
        "Vi": -0.38777113082391546
      },
      "v_base": 22000.0
    },
    {
      "number": 10920,
      "class": "bus",
      "name": "ROCKPORT 3 5",
      "init": {
        "Vr": 0.9444355508138284,
        "Vi": -0.40177301456607684
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10921,
      "class": "bus",
      "name": "ROCKPORT 3 6",
      "init": {
        "Vr": 0.9538928175215629,
        "Vi": -0.3945725466771221
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10922,
      "class": "bus",
      "name": "ROCKPORT 3 7",
      "init": {
        "Vr": 0.9444355508138284,
        "Vi": -0.40177301456607684
      },
      "v_base": 18000.0
    },
    {
      "number": 10923,
      "class": "bus",
      "name": "BLAINE 2 1",
      "init": {
        "Vr": 0.8313235422094416,
        "Vi": -0.6235409755755507
      },
      "v_base": 138000.0
    },
    {
      "number": 10924,
      "class": "bus",
      "name": "NORTH BEND 3 1",
      "init": {
        "Vr": 0.8293840120815498,
        "Vi": -0.6059979112948036
      },
      "v_base": 138000.0
    },
    {
      "number": 10925,
      "class": "bus",
      "name": "NORTH BEND 3 2",
      "init": {
        "Vr": 0.8609970395514593,
        "Vi": -0.5553081051165448
      },
      "v_base": 18000.0
    },
    {
      "number": 10926,
      "class": "bus",
      "name": "NORTH BEND 3 3",
      "init": {
        "Vr": 0.8292027711560263,
        "Vi": -0.6062028825042615
      },
      "v_base": 138000.0
    },
    {
      "number": 10927,
      "class": "bus",
      "name": "NORTH BEND 3 4",
      "init": {
        "Vr": 0.8293840120815498,
        "Vi": -0.6059979112948036
      },
      "v_base": 138000.0
    },
    {
      "number": 10928,
      "class": "bus",
      "name": "CHEHALIS 2 1",
      "init": {
        "Vr": 0.9115620557702235,
        "Vi": -0.5089112694729953
      },
      "v_base": 345000.0
    },
    {
      "number": 10929,
      "class": "bus",
      "name": "CHEHALIS 2 2",
      "init": {
        "Vr": 0.8897398725570781,
        "Vi": -0.5409075927069087
      },
      "v_base": 138000.0
    },
    {
      "number": 10930,
      "class": "bus",
      "name": "CHEHALIS 2 3",
      "init": {
        "Vr": 0.9401447959298614,
        "Vi": -0.4938379776447971
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10931,
      "class": "bus",
      "name": "CHEHALIS 2 4",
      "init": {
        "Vr": 0.9330831506623447,
        "Vi": -0.48534056389628266
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10932,
      "class": "bus",
      "name": "CHEHALIS 2 5",
      "init": {
        "Vr": 0.9541278958847753,
        "Vi": -0.45953607016344494
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10933,
      "class": "bus",
      "name": "GOLDENDALE 4 1",
      "init": {
        "Vr": 0.9567313457399498,
        "Vi": -0.4169415154086292
      },
      "v_base": 138000.0
    },
    {
      "number": 10934,
      "class": "bus",
      "name": "COUGAR 2 1",
      "init": {
        "Vr": 0.874837416250426,
        "Vi": -0.5404089874435329
      },
      "v_base": 138000.0
    },
    {
      "number": 10935,
      "class": "bus",
      "name": "COUGAR 2 2",
      "init": {
        "Vr": 0.8743190208254128,
        "Vi": -0.5410342541903886
      },
      "v_base": 138000.0
    },
    {
      "number": 10936,
      "class": "bus",
      "name": "COUGAR 2 3",
      "init": {
        "Vr": 0.874837416250426,
        "Vi": -0.5404089874435329
      },
      "v_base": 138000.0
    },
    {
      "number": 10937,
      "class": "bus",
      "name": "ABERDEEN 2 1",
      "init": {
        "Vr": 0.8674731341397643,
        "Vi": -0.5681123196587824
      },
      "v_base": 138000.0
    },
    {
      "number": 10938,
      "class": "bus",
      "name": "ABERDEEN 2 2",
      "init": {
        "Vr": 0.8945938810774844,
        "Vi": -0.5253264849647996
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10939,
      "class": "bus",
      "name": "ABERDEEN 2 3",
      "init": {
        "Vr": 0.909476468134441,
        "Vi": -0.49661783866250886
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10940,
      "class": "bus",
      "name": "ABERDEEN 2 4",
      "init": {
        "Vr": 0.9201515555128503,
        "Vi": -0.4737782538404911
      },
      "v_base": 18000.0
    },
    {
      "number": 10941,
      "class": "bus",
      "name": "KAHLOTUS 1",
      "init": {
        "Vr": 1.0026564400865172,
        "Vi": -0.2713743726168955
      },
      "v_base": 765000.0
    },
    {
      "number": 10942,
      "class": "bus",
      "name": "KAHLOTUS 2",
      "init": {
        "Vr": 0.9991090488635251,
        "Vi": -0.2883824614590168
      },
      "v_base": 345000.0
    },
    {
      "number": 10943,
      "class": "bus",
      "name": "KAHLOTUS 3",
      "init": {
        "Vr": 0.9866466315353263,
        "Vi": -0.3265164507313844
      },
      "v_base": 138000.0
    },
    {
      "number": 10944,
      "class": "bus",
      "name": "KAHLOTUS 4",
      "init": {
        "Vr": 1.00553592174017,
        "Vi": -0.25781299061775076
      },
      "v_base": 24000.0
    },
    {
      "number": 10945,
      "class": "bus",
      "name": "KAHLOTUS 5",
      "init": {
        "Vr": 1.005728490924667,
        "Vi": -0.25667145409365844
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10946,
      "class": "bus",
      "name": "KAHLOTUS 6",
      "init": {
        "Vr": 1.0048643991442154,
        "Vi": -0.2614340258610822
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10947,
      "class": "bus",
      "name": "KAHLOTUS 7",
      "init": {
        "Vr": 1.0048136834839265,
        "Vi": -0.26109429008108104
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10948,
      "class": "bus",
      "name": "KAHLOTUS 8",
      "init": {
        "Vr": 1.0026564400865172,
        "Vi": -0.2713743726168955
      },
      "v_base": 18000.0
    },
    {
      "number": 10949,
      "class": "bus",
      "name": "KAHLOTUS 9",
      "init": {
        "Vr": 1.0041406029509132,
        "Vi": -0.2639350528353433
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10950,
      "class": "bus",
      "name": "FALL CITY 2 1",
      "init": {
        "Vr": 0.8408477231219906,
        "Vi": -0.5969313863481733
      },
      "v_base": 138000.0
    },
    {
      "number": 10951,
      "class": "bus",
      "name": "FALL CITY 2 2",
      "init": {
        "Vr": 0.8408477231219906,
        "Vi": -0.5969313863481733
      },
      "v_base": 18000.0
    },
    {
      "number": 10952,
      "class": "bus",
      "name": "FALL CITY 2 3",
      "init": {
        "Vr": 0.8408477231219904,
        "Vi": -0.5969313863481729
      },
      "v_base": 138000.0
    },
    {
      "number": 10953,
      "class": "bus",
      "name": "ARIEL 1",
      "init": {
        "Vr": 0.8751082104939994,
        "Vi": -0.5256816294099038
      },
      "v_base": 345000.0
    },
    {
      "number": 10954,
      "class": "bus",
      "name": "ARIEL 2",
      "init": {
        "Vr": 0.8616928600259701,
        "Vi": -0.5609314075145194
      },
      "v_base": 138000.0
    },
    {
      "number": 10955,
      "class": "bus",
      "name": "ARIEL 3",
      "init": {
        "Vr": 0.8800073814716419,
        "Vi": -0.5162626559193096
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10956,
      "class": "bus",
      "name": "ARIEL 4",
      "init": {
        "Vr": 0.8751082104939994,
        "Vi": -0.5256816294099038
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10957,
      "class": "bus",
      "name": "CENTERVILLE 1 1",
      "init": {
        "Vr": 0.9605717199947208,
        "Vi": -0.40412811762376366
      },
      "v_base": 345000.0
    },
    {
      "number": 10958,
      "class": "bus",
      "name": "CENTERVILLE 1 2",
      "init": {
        "Vr": 0.9466101635179504,
        "Vi": -0.4393692157019695
      },
      "v_base": 138000.0
    },
    {
      "number": 10959,
      "class": "bus",
      "name": "CENTERVILLE 1 3",
      "init": {
        "Vr": 0.9452629440572329,
        "Vi": -0.3524405509874174
      },
      "v_base": 20000.0
    },
    {
      "number": 10960,
      "class": "bus",
      "name": "CENTERVILLE 1 4",
      "init": {
        "Vr": 0.9596968201272352,
        "Vi": -0.40449721782246206
      },
      "v_base": 345000.0
    },
    {
      "number": 10961,
      "class": "bus",
      "name": "POMEROY 2 1",
      "init": {
        "Vr": 1.0028932388614962,
        "Vi": -0.2563224288753069
      },
      "v_base": 345000.0
    },
    {
      "number": 10962,
      "class": "bus",
      "name": "POMEROY 2 2",
      "init": {
        "Vr": 1.0006165224513988,
        "Vi": -0.2683459777454574
      },
      "v_base": 138000.0
    },
    {
      "number": 10963,
      "class": "bus",
      "name": "POMEROY 2 3",
      "init": {
        "Vr": 0.9989041251449329,
        "Vi": -0.27738930561660435
      },
      "v_base": 18000.0
    },
    {
      "number": 10964,
      "class": "bus",
      "name": "POMEROY 2 4",
      "init": {
        "Vr": 0.9989041251449329,
        "Vi": -0.27738930561660435
      },
      "v_base": 1000.0
    },
    {
      "number": 10965,
      "class": "bus",
      "name": "POMEROY 2 5",
      "init": {
        "Vr": 1.0028932388614962,
        "Vi": -0.2563224288753069
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10966,
      "class": "bus",
      "name": "PACKWOOD 1",
      "init": {
        "Vr": 0.8888723207044552,
        "Vi": -0.5061182805899844
      },
      "v_base": 138000.0
    },
    {
      "number": 10967,
      "class": "bus",
      "name": "PACKWOOD 2",
      "init": {
        "Vr": 0.8887031072686747,
        "Vi": -0.506352934735633
      },
      "v_base": 138000.0
    },
    {
      "number": 10968,
      "class": "bus",
      "name": "SPOKANE 22 1",
      "init": {
        "Vr": 0.9570378290442407,
        "Vi": -0.37632715426503255
      },
      "v_base": 138000.0
    },
    {
      "number": 10969,
      "class": "bus",
      "name": "SPOKANE 22 2",
      "init": {
        "Vr": 0.9570378290442407,
        "Vi": -0.37632715426503255
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10970,
      "class": "bus",
      "name": "FORD 1 1",
      "init": {
        "Vr": 0.968482847835411,
        "Vi": -0.2947462017198233
      },
      "v_base": 345000.0
    },
    {
      "number": 10971,
      "class": "bus",
      "name": "FORD 1 2",
      "init": {
        "Vr": 0.9594993275069714,
        "Vi": -0.32478675130925394
      },
      "v_base": 138000.0
    },
    {
      "number": 10972,
      "class": "bus",
      "name": "FORD 1 3",
      "init": {
        "Vr": 0.9726990382981034,
        "Vi": -0.2739430043430128
      },
      "v_base": 18000.0
    },
    {
      "number": 10973,
      "class": "bus",
      "name": "FORD 1 4",
      "init": {
        "Vr": 0.9662537988857629,
        "Vi": -0.30195048191340357
      },
      "v_base": 18000.0
    },
    {
      "number": 10974,
      "class": "bus",
      "name": "KENNEWICK 6 1",
      "init": {
        "Vr": 0.9923841880147506,
        "Vi": -0.31101112636686007
      },
      "v_base": 345000.0
    },
    {
      "number": 10975,
      "class": "bus",
      "name": "KENNEWICK 6 2",
      "init": {
        "Vr": 0.9833969353522669,
        "Vi": -0.3265271291684073
      },
      "v_base": 138000.0
    },
    {
      "number": 10976,
      "class": "bus",
      "name": "KENNEWICK 6 3",
      "init": {
        "Vr": 0.9801326924714312,
        "Vi": -0.3321626669448977
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10977,
      "class": "bus",
      "name": "KENNEWICK 6 4",
      "init": {
        "Vr": 0.9801326924714312,
        "Vi": -0.3321626669448977
      },
      "v_base": 1000.0
    },
    {
      "number": 10978,
      "class": "bus",
      "name": "KENNEWICK 6 5",
      "init": {
        "Vr": 0.9993014481129557,
        "Vi": -0.2963380550583102
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10979,
      "class": "bus",
      "name": "ELLENSBURG 4 1",
      "init": {
        "Vr": 0.9711359899806624,
        "Vi": -0.38281160395353797
      },
      "v_base": 345000.0
    },
    {
      "number": 10980,
      "class": "bus",
      "name": "ELLENSBURG 4 2",
      "init": {
        "Vr": 0.9544766758289439,
        "Vi": -0.4173463971312501
      },
      "v_base": 138000.0
    },
    {
      "number": 10981,
      "class": "bus",
      "name": "ELLENSBURG 4 3",
      "init": {
        "Vr": 0.9830845621063194,
        "Vi": -0.3644379469442535
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10982,
      "class": "bus",
      "name": "ELLENSBURG 4 4",
      "init": {
        "Vr": 0.978745527819622,
        "Vi": -0.3716234052476829
      },
      "v_base": 22000.0
    },
    {
      "number": 10983,
      "class": "bus",
      "name": "BICKLETON 3 1",
      "init": {
        "Vr": 0.9705103181715228,
        "Vi": -0.3828457751297782
      },
      "v_base": 345000.0
    },
    {
      "number": 10984,
      "class": "bus",
      "name": "BICKLETON 3 2",
      "init": {
        "Vr": 0.9734042215646118,
        "Vi": -0.3813130534209302
      },
      "v_base": 138000.0
    },
    {
      "number": 10985,
      "class": "bus",
      "name": "BICKLETON 3 3",
      "init": {
        "Vr": 0.978189153050491,
        "Vi": -0.3472966168137135
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10986,
      "class": "bus",
      "name": "ELMA 2 1",
      "init": {
        "Vr": 0.9175165431843532,
        "Vi": -0.488097845668278
      },
      "v_base": 765000.0
    },
    {
      "number": 10987,
      "class": "bus",
      "name": "ELMA 2 2",
      "init": {
        "Vr": 0.894458217145794,
        "Vi": -0.5318537719775015
      },
      "v_base": 345000.0
    },
    {
      "number": 10988,
      "class": "bus",
      "name": "ELMA 2 3",
      "init": {
        "Vr": 0.8727651104679256,
        "Vi": -0.5653291424802304
      },
      "v_base": 138000.0
    },
    {
      "number": 10989,
      "class": "bus",
      "name": "ELMA 2 4",
      "init": {
        "Vr": 0.9246607362485352,
        "Vi": -0.46968148106604823
      },
      "v_base": 18000.0
    },
    {
      "number": 10990,
      "class": "bus",
      "name": "ELMA 2 5",
      "init": {
        "Vr": 0.9244027408695294,
        "Vi": -0.4705102878969553
      },
      "v_base": 20000.0
    },
    {
      "number": 10991,
      "class": "bus",
      "name": "ELMA 2 6",
      "init": {
        "Vr": 0.9231712109562572,
        "Vi": -0.47380809548497604
      },
      "v_base": 22000.0
    },
    {
      "number": 10992,
      "class": "bus",
      "name": "IONE 1 1",
      "init": {
        "Vr": 1.0123218925468804,
        "Vi": -0.25316901138234166
      },
      "v_base": 138000.0
    },
    {
      "number": 10993,
      "class": "bus",
      "name": "IONE 1 2",
      "init": {
        "Vr": 1.0123218925468804,
        "Vi": -0.25316901138234166
      },
      "v_base": 18000.0
    },
    {
      "number": 10994,
      "class": "bus",
      "name": "IONE 1 3",
      "init": {
        "Vr": 1.0123218925468804,
        "Vi": -0.25316901138234166
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10995,
      "class": "bus",
      "name": "IONE 1 4",
      "init": {
        "Vr": 1.0212801495717572,
        "Vi": -0.20492739514222288
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 10996,
      "class": "bus",
      "name": "IONE 1 5",
      "init": {
        "Vr": 1.0122307031287723,
        "Vi": -0.2533839430334176
      },
      "v_base": 138000.0
    },
    {
      "number": 10997,
      "class": "bus",
      "name": "LAKEBAY 3 1",
      "init": {
        "Vr": 0.8625006134667852,
        "Vi": -0.5689079212630761
      },
      "v_base": 138000.0
    },
    {
      "number": 10998,
      "class": "bus",
      "name": "LAKEBAY 3 2",
      "init": {
        "Vr": 0.8692339748700852,
        "Vi": -0.5447895133345617
      },
      "v_base": 18000.0
    },
    {
      "number": 10999,
      "class": "bus",
      "name": "LAKEBAY 3 3",
      "init": {
        "Vr": 0.8622186193745882,
        "Vi": -0.569248454101392
      },
      "v_base": 138000.0
    },
    {
      "number": 11000,
      "class": "bus",
      "name": "GOLDENDALE 5 1",
      "init": {
        "Vr": 0.9520021472259056,
        "Vi": -0.4049162687471625
      },
      "v_base": 765000.0
    },
    {
      "number": 11001,
      "class": "bus",
      "name": "GOLDENDALE 5 2",
      "init": {
        "Vr": 0.953573596069464,
        "Vi": -0.4112481091703917
      },
      "v_base": 345000.0
    },
    {
      "number": 11002,
      "class": "bus",
      "name": "GOLDENDALE 5 3",
      "init": {
        "Vr": 0.9560499312022779,
        "Vi": -0.41109413605232903
      },
      "v_base": 138000.0
    },
    {
      "number": 11003,
      "class": "bus",
      "name": "GOLDENDALE 5 4",
      "init": {
        "Vr": 0.9584791415417966,
        "Vi": -0.41094309303995746
      },
      "v_base": 20000.0
    },
    {
      "number": 11004,
      "class": "bus",
      "name": "GOLDENDALE 5 5",
      "init": {
        "Vr": 0.9584791415417966,
        "Vi": -0.41094309303995746
      },
      "v_base": 1000.0
    },
    {
      "number": 11005,
      "class": "bus",
      "name": "GOLDENDALE 5 6",
      "init": {
        "Vr": 0.9468880148428359,
        "Vi": -0.3944067283702538
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11006,
      "class": "bus",
      "name": "GOLDENDALE 5 7",
      "init": {
        "Vr": 0.9490741878237363,
        "Vi": -0.3925708817048045
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11007,
      "class": "bus",
      "name": "SHELTON 4 1",
      "init": {
        "Vr": 0.827633224768705,
        "Vi": -0.6119179782380221
      },
      "v_base": 138000.0
    },
    {
      "number": 11008,
      "class": "bus",
      "name": "SHELTON 4 2",
      "init": {
        "Vr": 0.8277980890406448,
        "Vi": -0.5160818323448528
      },
      "v_base": 18000.0
    },
    {
      "number": 11009,
      "class": "bus",
      "name": "SHELTON 4 3",
      "init": {
        "Vr": 0.8140280979507812,
        "Vi": -0.575561702262624
      },
      "v_base": 24000.0
    },
    {
      "number": 11010,
      "class": "bus",
      "name": "SHELTON 4 4",
      "init": {
        "Vr": 0.8272977654232021,
        "Vi": -0.6122427373697122
      },
      "v_base": 138000.0
    },
    {
      "number": 11011,
      "class": "bus",
      "name": "GRAND COULEE 1",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "v_base": 765000.0
    },
    {
      "number": 11012,
      "class": "bus",
      "name": "GRAND COULEE 2",
      "init": {
        "Vr": 0.9962501259783583,
        "Vi": -0.30218451788447986
      },
      "v_base": 345000.0
    },
    {
      "number": 11013,
      "class": "bus",
      "name": "GRAND COULEE 3",
      "init": {
        "Vr": 0.988257364427027,
        "Vi": -0.3260593881902282
      },
      "v_base": 138000.0
    },
    {
      "number": 11014,
      "class": "bus",
      "name": "GRAND COULEE 4",
      "init": {
        "Vr": 1.051230657770216,
        "Vi": -0.1964113608481909
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11015,
      "class": "bus",
      "name": "GRAND COULEE 5",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11016,
      "class": "bus",
      "name": "GRAND COULEE 6",
      "init": {
        "Vr": 1.0464257955685508,
        "Vi": -0.18878468756077588
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11017,
      "class": "bus",
      "name": "GRAND COULEE 7",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11018,
      "class": "bus",
      "name": "GRAND COULEE 8",
      "init": {
        "Vr": 1.0405962583016315,
        "Vi": -0.21131548406047382
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11019,
      "class": "bus",
      "name": "GRAND COULEE 9",
      "init": {
        "Vr": 1.0380913746588658,
        "Vi": -0.22166725733431683
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11020,
      "class": "bus",
      "name": "GRAND COULEE 10",
      "init": {
        "Vr": 1.01003125127676,
        "Vi": -0.2603979938557739
      },
      "v_base": 20000.0
    },
    {
      "number": 11021,
      "class": "bus",
      "name": "GRAND COULEE 11",
      "init": {
        "Vr": 1.0100897295945641,
        "Vi": -0.262333963777768
      },
      "v_base": 22000.0
    },
    {
      "number": 11022,
      "class": "bus",
      "name": "GRAND COULEE 12",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "v_base": 18000.0
    },
    {
      "number": 11023,
      "class": "bus",
      "name": "GRAND COULEE 13",
      "init": {
        "Vr": 1.0098748306177927,
        "Vi": -0.26134613714444727
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11024,
      "class": "bus",
      "name": "GRAND COULEE 14",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11025,
      "class": "bus",
      "name": "GRAND COULEE 15",
      "init": {
        "Vr": 1.0098654159640565,
        "Vi": -0.261356748099018
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11026,
      "class": "bus",
      "name": "GRAND COULEE 16",
      "init": {
        "Vr": 0.9956861111287764,
        "Vi": -0.3055838110407582
      },
      "v_base": 345000.0
    },
    {
      "number": 11027,
      "class": "bus",
      "name": "FERNDALE 2 1",
      "init": {
        "Vr": 0.8285592015308928,
        "Vi": -0.603279270183401
      },
      "v_base": 345000.0
    },
    {
      "number": 11028,
      "class": "bus",
      "name": "FERNDALE 2 2",
      "init": {
        "Vr": 0.8303812573252658,
        "Vi": -0.6236599178451596
      },
      "v_base": 138000.0
    },
    {
      "number": 11029,
      "class": "bus",
      "name": "FERNDALE 2 3",
      "init": {
        "Vr": 0.8318903520602108,
        "Vi": -0.6405399317948056
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11030,
      "class": "bus",
      "name": "FERNDALE 2 4",
      "init": {
        "Vr": 0.8318903520602108,
        "Vi": -0.6405399317948056
      },
      "v_base": 1000.0
    },
    {
      "number": 11031,
      "class": "bus",
      "name": "FERNDALE 2 5",
      "init": {
        "Vr": 0.8555683579347656,
        "Vi": -0.5950475048227752
      },
      "v_base": 18000.0
    },
    {
      "number": 11032,
      "class": "bus",
      "name": "FERNDALE 2 6",
      "init": {
        "Vr": 0.8591194700917233,
        "Vi": -0.5881305208229171
      },
      "v_base": 24000.0
    },
    {
      "number": 11033,
      "class": "bus",
      "name": "FERNDALE 2 7",
      "init": {
        "Vr": 0.8591881851733503,
        "Vi": -0.5879502706676286
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 11034,
      "class": "bus",
      "name": "FERNDALE 2 8",
      "init": {
        "Vr": 0.8279596875349972,
        "Vi": -0.6066096573759809
      },
      "v_base": 345000.0
    },
    {
      "number": 11035,
      "class": "bus",
      "name": "LONGVIEW 4 1",
      "init": {
        "Vr": 0.859758608658217,
        "Vi": -0.5431116564220094
      },
      "v_base": 138000.0
    },
    {
      "number": 11036,
      "class": "bus",
      "name": "LONGVIEW 4 2",
      "init": {
        "Vr": 0.8595850787494588,
        "Vi": -0.5432924959700641
      },
      "v_base": 138000.0
    },
    {
      "number": 11037,
      "class": "bus",
      "name": "CONCRETE 2 1",
      "init": {
        "Vr": 0.8762426906748934,
        "Vi": -0.5259546402830061
      },
      "v_base": 138000.0
    },
    {
      "number": 11038,
      "class": "bus",
      "name": "METALINE FALLS 1",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "v_base": 765000.0
    },
    {
      "number": 11039,
      "class": "bus",
      "name": "METALINE FALLS 2",
      "init": {
        "Vr": 1.0086326399809311,
        "Vi": -0.2538425446199155
      },
      "v_base": 345000.0
    },
    {
      "number": 11040,
      "class": "bus",
      "name": "METALINE FALLS 3",
      "init": {
        "Vr": 1.01090896220115,
        "Vi": -0.25517367958372233
      },
      "v_base": 138000.0
    },
    {
      "number": 11041,
      "class": "bus",
      "name": "METALINE FALLS 4",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11042,
      "class": "bus",
      "name": "METALINE FALLS 5",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11043,
      "class": "bus",
      "name": "METALINE FALLS 6",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11044,
      "class": "bus",
      "name": "METALINE FALLS 7",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "v_base": 18000.0
    },
    {
      "number": 11045,
      "class": "bus",
      "name": "METALINE FALLS 8",
      "init": {
        "Vr": 1.0082607286147285,
        "Vi": -0.23463924065012076
      },
      "v_base": 22000.0
    },
    {
      "number": 11046,
      "class": "bus",
      "name": "METALINE FALLS 9",
      "init": {
        "Vr": 1.008406911597737,
        "Vi": -0.23359601068875763
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11047,
      "class": "bus",
      "name": "COULEE CITY 2 1",
      "init": {
        "Vr": 0.974320645374499,
        "Vi": -0.36372957076833634
      },
      "v_base": 138000.0
    },
    {
      "number": 11048,
      "class": "bus",
      "name": "VANCOUVER 18 1",
      "init": {
        "Vr": 0.8477665433527533,
        "Vi": -0.5401736424903193
      },
      "v_base": 345000.0
    },
    {
      "number": 11049,
      "class": "bus",
      "name": "VANCOUVER 18 2",
      "init": {
        "Vr": 0.8497310339095793,
        "Vi": -0.5966692795404092
      },
      "v_base": 138000.0
    },
    {
      "number": 11050,
      "class": "bus",
      "name": "VANCOUVER 18 3",
      "init": {
        "Vr": 0.9136694309791737,
        "Vi": -0.49664055381053784
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11051,
      "class": "bus",
      "name": "DAYTON 4 1",
      "init": {
        "Vr": 0.9947472030685747,
        "Vi": -0.2694463153742345
      },
      "v_base": 138000.0
    },
    {
      "number": 11052,
      "class": "bus",
      "name": "DAYTON 4 2",
      "init": {
        "Vr": 0.9936468371818111,
        "Vi": -0.20291831081698622
      },
      "v_base": 20000.0
    },
    {
      "number": 11053,
      "class": "bus",
      "name": "DAYTON 4 3",
      "init": {
        "Vr": 0.995461134069988,
        "Vi": -0.18845299143298305
      },
      "v_base": 18000.0
    },
    {
      "number": 11054,
      "class": "bus",
      "name": "FORD 2 1",
      "init": {
        "Vr": 0.9612334860258759,
        "Vi": -0.3294613290145415
      },
      "v_base": 138000.0
    },
    {
      "number": 11055,
      "class": "bus",
      "name": "FORD 2 2",
      "init": {
        "Vr": 0.961041635046962,
        "Vi": -0.3295829717226142
      },
      "v_base": 138000.0
    },
    {
      "number": 11056,
      "class": "bus",
      "name": "DAYTON 5 1",
      "init": {
        "Vr": 1.0077286899059064,
        "Vi": -0.25149741677150844
      },
      "v_base": 345000.0
    },
    {
      "number": 11057,
      "class": "bus",
      "name": "DAYTON 5 2",
      "init": {
        "Vr": 1.0018001955005402,
        "Vi": -0.2657606415878426
      },
      "v_base": 138000.0
    },
    {
      "number": 11058,
      "class": "bus",
      "name": "DAYTON 5 3",
      "init": {
        "Vr": 1.0088921161452724,
        "Vi": -0.2486983570074444
      },
      "v_base": 18000.0
    },
    {
      "number": 11059,
      "class": "bus",
      "name": "DAYTON 5 4",
      "init": {
        "Vr": 1.0088921161452724,
        "Vi": -0.2486983570074444
      },
      "v_base": 1000.0
    },
    {
      "number": 11060,
      "class": "bus",
      "name": "DAYTON 5 5",
      "init": {
        "Vr": 1.0163231839270432,
        "Vi": -0.23365419261837655
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11061,
      "class": "bus",
      "name": "DAYTON 5 6",
      "init": {
        "Vr": 1.015571842684201,
        "Vi": -0.23533375072499654
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11062,
      "class": "bus",
      "name": "PASCO 3 1",
      "init": {
        "Vr": 0.9575050541112115,
        "Vi": -0.35567079192025053
      },
      "v_base": 138000.0
    },
    {
      "number": 11063,
      "class": "bus",
      "name": "TOUCHET 1",
      "init": {
        "Vr": 0.9962179729643765,
        "Vi": -0.30520502575505776
      },
      "v_base": 345000.0
    },
    {
      "number": 11064,
      "class": "bus",
      "name": "TOUCHET 2",
      "init": {
        "Vr": 0.9895768330800495,
        "Vi": -0.32773916605849773
      },
      "v_base": 138000.0
    },
    {
      "number": 11065,
      "class": "bus",
      "name": "TOUCHET 3",
      "init": {
        "Vr": 1.0337898588655077,
        "Vi": -0.2684765321308799
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11066,
      "class": "bus",
      "name": "TOUCHET 4",
      "init": {
        "Vr": 0.9957298220945231,
        "Vi": -0.30572057575441475
      },
      "v_base": 345000.0
    },
    {
      "number": 11067,
      "class": "bus",
      "name": "ROOSEVELT 2 1",
      "init": {
        "Vr": 0.9714652338576346,
        "Vi": -0.3828966143927868
      },
      "v_base": 345000.0
    },
    {
      "number": 11068,
      "class": "bus",
      "name": "ROOSEVELT 2 2",
      "init": {
        "Vr": 0.9751801348361284,
        "Vi": -0.3783981507851892
      },
      "v_base": 138000.0
    },
    {
      "number": 11069,
      "class": "bus",
      "name": "ROOSEVELT 2 3",
      "init": {
        "Vr": 0.9876356697147382,
        "Vi": -0.3512810874477618
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11070,
      "class": "bus",
      "name": "LONGVIEW 5 1",
      "init": {
        "Vr": 0.8984608872640469,
        "Vi": -0.4989704546233401
      },
      "v_base": 345000.0
    },
    {
      "number": 11071,
      "class": "bus",
      "name": "LONGVIEW 5 2",
      "init": {
        "Vr": 0.8603808051945823,
        "Vi": -0.5430339383933356
      },
      "v_base": 138000.0
    },
    {
      "number": 11072,
      "class": "bus",
      "name": "LONGVIEW 5 3",
      "init": {
        "Vr": 0.9079633736968937,
        "Vi": -0.47548353214570427
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11073,
      "class": "bus",
      "name": "LONGVIEW 5 4",
      "init": {
        "Vr": 0.9124687234674883,
        "Vi": -0.46300538196825425
      },
      "v_base": 18000.0
    },
    {
      "number": 11074,
      "class": "bus",
      "name": "PATEROS 1",
      "init": {
        "Vr": 0.9973740105347282,
        "Vi": -0.3058396402968966
      },
      "v_base": 765000.0
    },
    {
      "number": 11075,
      "class": "bus",
      "name": "PATEROS 2",
      "init": {
        "Vr": 0.986695535287553,
        "Vi": -0.3374352444044513
      },
      "v_base": 345000.0
    },
    {
      "number": 11076,
      "class": "bus",
      "name": "PATEROS 3",
      "init": {
        "Vr": 0.9825211798922653,
        "Vi": -0.35494955473857376
      },
      "v_base": 138000.0
    },
    {
      "number": 11077,
      "class": "bus",
      "name": "PATEROS 4",
      "init": {
        "Vr": 0.9991910593619173,
        "Vi": -0.29842284167448735
      },
      "v_base": 24000.0
    },
    {
      "number": 11078,
      "class": "bus",
      "name": "PATEROS 5",
      "init": {
        "Vr": 0.9973740105347282,
        "Vi": -0.3058396402968966
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11079,
      "class": "bus",
      "name": "PATEROS 6",
      "init": {
        "Vr": 0.9991589712985179,
        "Vi": -0.29815152838513137
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11080,
      "class": "bus",
      "name": "PATEROS 7",
      "init": {
        "Vr": 0.9996407943910159,
        "Vi": -0.29669383578024633
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 11081,
      "class": "bus",
      "name": "PATEROS 8",
      "init": {
        "Vr": 0.9973740105347282,
        "Vi": -0.3058396402968966
      },
      "v_base": 24000.0
    },
    {
      "number": 11082,
      "class": "bus",
      "name": "PATEROS 9",
      "init": {
        "Vr": 0.9996492726778908,
        "Vi": -0.29641990707505006
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13000,
      "class": "bus",
      "name": "BANDON 1",
      "init": {
        "Vr": 0.7053333562121498,
        "Vi": -0.7519852637190656
      },
      "v_base": 138000.0
    },
    {
      "number": 13001,
      "class": "bus",
      "name": "PORT ORFORD 1",
      "init": {
        "Vr": 0.6890097630434863,
        "Vi": -0.7690248502263476
      },
      "v_base": 138000.0
    },
    {
      "number": 13002,
      "class": "bus",
      "name": "GOLD BEACH 1",
      "init": {
        "Vr": 0.6699364189132802,
        "Vi": -0.7863755931003416
      },
      "v_base": 138000.0
    },
    {
      "number": 13003,
      "class": "bus",
      "name": "GOLD BEACH 2",
      "init": {
        "Vr": 0.6698096113458062,
        "Vi": -0.7864073836127967
      },
      "v_base": 138000.0
    },
    {
      "number": 13004,
      "class": "bus",
      "name": "NORTH BEND 4 1",
      "init": {
        "Vr": 0.7172361162429801,
        "Vi": -0.7359794570420856
      },
      "v_base": 138000.0
    },
    {
      "number": 13005,
      "class": "bus",
      "name": "BROOKINGS 1",
      "init": {
        "Vr": 0.6407996757723751,
        "Vi": -0.7950096058783309
      },
      "v_base": 138000.0
    },
    {
      "number": 13006,
      "class": "bus",
      "name": "BROOKINGS 2",
      "init": {
        "Vr": 0.6403601863167664,
        "Vi": -0.7950127984676368
      },
      "v_base": 138000.0
    },
    {
      "number": 13007,
      "class": "bus",
      "name": "COQUILLE 1",
      "init": {
        "Vr": 0.7267720948427131,
        "Vi": -0.731337081279109
      },
      "v_base": 138000.0
    },
    {
      "number": 13008,
      "class": "bus",
      "name": "COQUILLE 2",
      "init": {
        "Vr": 0.7266070142122615,
        "Vi": -0.7313974995642538
      },
      "v_base": 138000.0
    },
    {
      "number": 13009,
      "class": "bus",
      "name": "COOS BAY 1 1",
      "init": {
        "Vr": 0.7796173063817424,
        "Vi": -0.6809863984430375
      },
      "v_base": 345000.0
    },
    {
      "number": 13010,
      "class": "bus",
      "name": "COOS BAY 1 2",
      "init": {
        "Vr": 0.7512359647248807,
        "Vi": -0.7131290473957055
      },
      "v_base": 138000.0
    },
    {
      "number": 13011,
      "class": "bus",
      "name": "COOS BAY 2 1",
      "init": {
        "Vr": 0.7365299091854747,
        "Vi": -0.7305133710469888
      },
      "v_base": 138000.0
    },
    {
      "number": 13012,
      "class": "bus",
      "name": "COOS BAY 2 2",
      "init": {
        "Vr": 0.7360827025244852,
        "Vi": -0.7306046097359177
      },
      "v_base": 138000.0
    },
    {
      "number": 13013,
      "class": "bus",
      "name": "FLORENCE 1 1",
      "init": {
        "Vr": 0.7115538618726488,
        "Vi": -0.7230382470119305
      },
      "v_base": 138000.0
    },
    {
      "number": 13014,
      "class": "bus",
      "name": "NEWPORT 2 1",
      "init": {
        "Vr": 0.7661632062796547,
        "Vi": -0.6914926504265775
      },
      "v_base": 138000.0
    },
    {
      "number": 13015,
      "class": "bus",
      "name": "NEWPORT 2 2",
      "init": {
        "Vr": 0.7664515349559182,
        "Vi": -0.6913602701563835
      },
      "v_base": 138000.0
    },
    {
      "number": 13016,
      "class": "bus",
      "name": "MYRTLE POINT 1",
      "init": {
        "Vr": 0.7124596644234902,
        "Vi": -0.7375095407434877
      },
      "v_base": 138000.0
    },
    {
      "number": 13017,
      "class": "bus",
      "name": "LINCOLN CITY 1",
      "init": {
        "Vr": 0.7640172840189886,
        "Vi": -0.6921665390220711
      },
      "v_base": 138000.0
    },
    {
      "number": 13018,
      "class": "bus",
      "name": "LINCOLN CITY 2",
      "init": {
        "Vr": 0.7637391941446784,
        "Vi": -0.6923379001603911
      },
      "v_base": 138000.0
    },
    {
      "number": 13019,
      "class": "bus",
      "name": "WARRENTON 1",
      "init": {
        "Vr": 0.8381863391183566,
        "Vi": -0.5865450997813685
      },
      "v_base": 138000.0
    },
    {
      "number": 13020,
      "class": "bus",
      "name": "WALDPORT 1",
      "init": {
        "Vr": 0.7479382811860235,
        "Vi": -0.7063599558668384
      },
      "v_base": 138000.0
    },
    {
      "number": 13021,
      "class": "bus",
      "name": "OTIS 1",
      "init": {
        "Vr": 0.7762117046135574,
        "Vi": -0.6765261380925454
      },
      "v_base": 138000.0
    },
    {
      "number": 13022,
      "class": "bus",
      "name": "TOLEDO 1 1",
      "init": {
        "Vr": 0.7665485676047988,
        "Vi": -0.692384843706409
      },
      "v_base": 138000.0
    },
    {
      "number": 13023,
      "class": "bus",
      "name": "CLOVERDALE 1 1",
      "init": {
        "Vr": 0.7949424941463674,
        "Vi": -0.6416528198271161
      },
      "v_base": 138000.0
    },
    {
      "number": 13024,
      "class": "bus",
      "name": "REEDSPORT 1",
      "init": {
        "Vr": 0.7104864318236609,
        "Vi": -0.7310831994597454
      },
      "v_base": 138000.0
    },
    {
      "number": 13025,
      "class": "bus",
      "name": "REEDSPORT 2",
      "init": {
        "Vr": 0.7103117362822076,
        "Vi": -0.7311325074311616
      },
      "v_base": 138000.0
    },
    {
      "number": 13026,
      "class": "bus",
      "name": "NEHALEM 1",
      "init": {
        "Vr": 0.784220365304332,
        "Vi": -0.6611522950876836
      },
      "v_base": 138000.0
    },
    {
      "number": 13027,
      "class": "bus",
      "name": "TILLAMOOK 1",
      "init": {
        "Vr": 0.7984143663675798,
        "Vi": -0.6441523296281082
      },
      "v_base": 138000.0
    },
    {
      "number": 13028,
      "class": "bus",
      "name": "TILLAMOOK 2",
      "init": {
        "Vr": 0.7987194287368742,
        "Vi": -0.6439779829915927
      },
      "v_base": 138000.0
    },
    {
      "number": 13029,
      "class": "bus",
      "name": "ASTORIA 1",
      "init": {
        "Vr": 0.8490357506173619,
        "Vi": -0.568888790278168
      },
      "v_base": 138000.0
    },
    {
      "number": 13030,
      "class": "bus",
      "name": "SEASIDE 1 1",
      "init": {
        "Vr": 0.8581671723162095,
        "Vi": -0.5528904618167998
      },
      "v_base": 138000.0
    },
    {
      "number": 13031,
      "class": "bus",
      "name": "CAVE JUNCTION 1",
      "init": {
        "Vr": 0.625443204817822,
        "Vi": -0.8323141793241178
      },
      "v_base": 138000.0
    },
    {
      "number": 13032,
      "class": "bus",
      "name": "CAVE JUNCTION 2",
      "init": {
        "Vr": 0.6252102751481524,
        "Vi": -0.832367279252672
      },
      "v_base": 138000.0
    },
    {
      "number": 13033,
      "class": "bus",
      "name": "CAVE JUNCTION 3",
      "init": {
        "Vr": 0.6256888087234421,
        "Vi": -0.8322672758398277
      },
      "v_base": 138000.0
    },
    {
      "number": 13034,
      "class": "bus",
      "name": "WILLAMINA 1",
      "init": {
        "Vr": 0.7822437038287505,
        "Vi": -0.6739687779143293
      },
      "v_base": 138000.0
    },
    {
      "number": 13035,
      "class": "bus",
      "name": "MERLIN 1",
      "init": {
        "Vr": 0.7031883947807824,
        "Vi": -0.7929892615688481
      },
      "v_base": 138000.0
    },
    {
      "number": 13036,
      "class": "bus",
      "name": "ROSEBURG 1 1",
      "init": {
        "Vr": 0.7047555071523401,
        "Vi": -0.7363632901901592
      },
      "v_base": 138000.0
    },
    {
      "number": 13037,
      "class": "bus",
      "name": "ROSEBURG 2 1",
      "init": {
        "Vr": 0.7019442100082282,
        "Vi": -0.7380096695472063
      },
      "v_base": 138000.0
    },
    {
      "number": 13038,
      "class": "bus",
      "name": "ROSEBURG 2 2",
      "init": {
        "Vr": 0.7023656612769592,
        "Vi": -0.7378914657052176
      },
      "v_base": 138000.0
    },
    {
      "number": 13039,
      "class": "bus",
      "name": "WINSTON 1",
      "init": {
        "Vr": 0.7309049168647856,
        "Vi": -0.7638460975914662
      },
      "v_base": 138000.0
    },
    {
      "number": 13040,
      "class": "bus",
      "name": "PHILOMATH 1",
      "init": {
        "Vr": 0.7386132549975614,
        "Vi": -0.6873003342915733
      },
      "v_base": 138000.0
    },
    {
      "number": 13041,
      "class": "bus",
      "name": "PHILOMATH 2",
      "init": {
        "Vr": 0.7383471554321541,
        "Vi": -0.6873571192653689
      },
      "v_base": 138000.0
    },
    {
      "number": 13042,
      "class": "bus",
      "name": "PHILOMATH 3",
      "init": {
        "Vr": 0.7388389490791157,
        "Vi": -0.6872450586054648
      },
      "v_base": 138000.0
    },
    {
      "number": 13043,
      "class": "bus",
      "name": "RIDDLE 1",
      "init": {
        "Vr": 0.7026330725033438,
        "Vi": -0.7845365162598458
      },
      "v_base": 138000.0
    },
    {
      "number": 13044,
      "class": "bus",
      "name": "RIDDLE 2",
      "init": {
        "Vr": 0.7024294427646769,
        "Vi": -0.7845770260431386
      },
      "v_base": 138000.0
    },
    {
      "number": 13045,
      "class": "bus",
      "name": "RIDDLE 3",
      "init": {
        "Vr": 0.7028321902399122,
        "Vi": -0.7844995809980391
      },
      "v_base": 138000.0
    },
    {
      "number": 13046,
      "class": "bus",
      "name": "SHERIDAN 1 1",
      "init": {
        "Vr": 0.7864480770820049,
        "Vi": -0.6764628331683955
      },
      "v_base": 138000.0
    },
    {
      "number": 13047,
      "class": "bus",
      "name": "SHERIDAN 1 2",
      "init": {
        "Vr": 0.7862078400516703,
        "Vi": -0.6765234522447781
      },
      "v_base": 138000.0
    },
    {
      "number": 13048,
      "class": "bus",
      "name": "GRANTS PASS 1 1",
      "init": {
        "Vr": 0.6625685960799718,
        "Vi": -0.8103763419770355
      },
      "v_base": 138000.0
    },
    {
      "number": 13049,
      "class": "bus",
      "name": "GRANTS PASS 1 2",
      "init": {
        "Vr": 0.6621343554400315,
        "Vi": -0.810486019459364
      },
      "v_base": 138000.0
    },
    {
      "number": 13050,
      "class": "bus",
      "name": "GRANTS PASS 2 1",
      "init": {
        "Vr": 0.6716864106467797,
        "Vi": -0.8079660842765034
      },
      "v_base": 138000.0
    },
    {
      "number": 13051,
      "class": "bus",
      "name": "GRANTS PASS 2 2",
      "init": {
        "Vr": 0.6721235506823511,
        "Vi": -0.8077882283987139
      },
      "v_base": 138000.0
    },
    {
      "number": 13052,
      "class": "bus",
      "name": "VENETA 1",
      "init": {
        "Vr": 0.7764182060316592,
        "Vi": -0.6610020134323634
      },
      "v_base": 138000.0
    },
    {
      "number": 13053,
      "class": "bus",
      "name": "VENETA 2",
      "init": {
        "Vr": 0.7761644410392907,
        "Vi": -0.6610114123651901
      },
      "v_base": 138000.0
    },
    {
      "number": 13054,
      "class": "bus",
      "name": "MONROE 3 1",
      "init": {
        "Vr": 0.7768226701899282,
        "Vi": -0.6567733462690618
      },
      "v_base": 138000.0
    },
    {
      "number": 13055,
      "class": "bus",
      "name": "DALLAS 1",
      "init": {
        "Vr": 0.7458032615647996,
        "Vi": -0.6862888099791693
      },
      "v_base": 138000.0
    },
    {
      "number": 13056,
      "class": "bus",
      "name": "MONMOUTH 1",
      "init": {
        "Vr": 0.7382392770511715,
        "Vi": -0.6718383068565288
      },
      "v_base": 138000.0
    },
    {
      "number": 13057,
      "class": "bus",
      "name": "MONMOUTH 2",
      "init": {
        "Vr": 0.7386086495421869,
        "Vi": -0.6717378759214367
      },
      "v_base": 138000.0
    },
    {
      "number": 13058,
      "class": "bus",
      "name": "GRANTS PASS 3 1",
      "init": {
        "Vr": 0.6917692262841232,
        "Vi": -0.7360524690194732
      },
      "v_base": 345000.0
    },
    {
      "number": 13059,
      "class": "bus",
      "name": "GRANTS PASS 3 2",
      "init": {
        "Vr": 0.6916074385490597,
        "Vi": -0.8001180361762822
      },
      "v_base": 138000.0
    },
    {
      "number": 13060,
      "class": "bus",
      "name": "GRANTS PASS 4 1",
      "init": {
        "Vr": 0.6880587033671313,
        "Vi": -0.7978417108231258
      },
      "v_base": 138000.0
    },
    {
      "number": 13061,
      "class": "bus",
      "name": "DRAIN 1",
      "init": {
        "Vr": 0.7352450756017471,
        "Vi": -0.7026802067495905
      },
      "v_base": 138000.0
    },
    {
      "number": 13062,
      "class": "bus",
      "name": "CORVALLIS 1 1",
      "init": {
        "Vr": 0.7193040644922859,
        "Vi": -0.6799852541497631
      },
      "v_base": 138000.0
    },
    {
      "number": 13063,
      "class": "bus",
      "name": "CORVALLIS 1 2",
      "init": {
        "Vr": 0.718682370112198,
        "Vi": -0.6801091671781568
      },
      "v_base": 138000.0
    },
    {
      "number": 13064,
      "class": "bus",
      "name": "MCMINNVILLE 1 1",
      "init": {
        "Vr": 0.797387343054656,
        "Vi": -0.6429642625108355
      },
      "v_base": 138000.0
    },
    {
      "number": 13065,
      "class": "bus",
      "name": "MCMINNVILLE 2 1",
      "init": {
        "Vr": 0.7746119791342699,
        "Vi": -0.6506280654329494
      },
      "v_base": 138000.0
    },
    {
      "number": 13066,
      "class": "bus",
      "name": "JUNCTION CITY 1",
      "init": {
        "Vr": 0.7569277458857328,
        "Vi": -0.6637369593053426
      },
      "v_base": 138000.0
    },
    {
      "number": 13067,
      "class": "bus",
      "name": "CLATSKANIE 1 1",
      "init": {
        "Vr": 0.8742041070676128,
        "Vi": -0.534696027955609
      },
      "v_base": 138000.0
    },
    {
      "number": 13068,
      "class": "bus",
      "name": "CORVALLIS 2 1",
      "init": {
        "Vr": 0.7363005100317768,
        "Vi": -0.6797899842474157
      },
      "v_base": 138000.0
    },
    {
      "number": 13069,
      "class": "bus",
      "name": "CORVALLIS 3 1",
      "init": {
        "Vr": 0.7249710337014529,
        "Vi": -0.6696377574011289
      },
      "v_base": 138000.0
    },
    {
      "number": 13070,
      "class": "bus",
      "name": "ROSEBURG 3 1",
      "init": {
        "Vr": 0.7330134547259622,
        "Vi": -0.7241250547908326
      },
      "v_base": 138000.0
    },
    {
      "number": 13071,
      "class": "bus",
      "name": "ROSEBURG 3 2",
      "init": {
        "Vr": 0.7330134547259625,
        "Vi": -0.7241250547908324
      },
      "v_base": 20000.0
    },
    {
      "number": 13072,
      "class": "bus",
      "name": "ROSEBURG 3 3",
      "init": {
        "Vr": 0.7330134547259625,
        "Vi": -0.7241250547908324
      },
      "v_base": 20000.0
    },
    {
      "number": 13073,
      "class": "bus",
      "name": "ROSEBURG 3 4",
      "init": {
        "Vr": 0.7330134547259625,
        "Vi": -0.7241250547908324
      },
      "v_base": 1000.0
    },
    {
      "number": 13074,
      "class": "bus",
      "name": "VERNONIA 1",
      "init": {
        "Vr": 0.8513390820968734,
        "Vi": -0.5663927947831411
      },
      "v_base": 138000.0
    },
    {
      "number": 13075,
      "class": "bus",
      "name": "EUGENE 1 1",
      "init": {
        "Vr": 0.7533559446354853,
        "Vi": -0.6658945534661537
      },
      "v_base": 138000.0
    },
    {
      "number": 13076,
      "class": "bus",
      "name": "EUGENE 2 1",
      "init": {
        "Vr": 0.8219970225626865,
        "Vi": -0.6222559747954082
      },
      "v_base": 345000.0
    },
    {
      "number": 13077,
      "class": "bus",
      "name": "EUGENE 2 2",
      "init": {
        "Vr": 0.795768810552667,
        "Vi": -0.6605581780279176
      },
      "v_base": 138000.0
    },
    {
      "number": 13078,
      "class": "bus",
      "name": "MYRTLE CREEK 1",
      "init": {
        "Vr": 0.7225773664249443,
        "Vi": -0.7684721675640589
      },
      "v_base": 138000.0
    },
    {
      "number": 13079,
      "class": "bus",
      "name": "MYRTLE CREEK 2",
      "init": {
        "Vr": 0.7229508871048144,
        "Vi": -0.7684146086271563
      },
      "v_base": 138000.0
    },
    {
      "number": 13080,
      "class": "bus",
      "name": "SUTHERLIN 1",
      "init": {
        "Vr": 0.7286732391397654,
        "Vi": -0.7183261663688717
      },
      "v_base": 138000.0
    },
    {
      "number": 13081,
      "class": "bus",
      "name": "GASTON 1",
      "init": {
        "Vr": 0.8036759202690607,
        "Vi": -0.6332731090060307
      },
      "v_base": 138000.0
    },
    {
      "number": 13082,
      "class": "bus",
      "name": "EUGENE 3 1",
      "init": {
        "Vr": 0.7543447723945844,
        "Vi": -0.6738228103473521
      },
      "v_base": 138000.0
    },
    {
      "number": 13083,
      "class": "bus",
      "name": "EUGENE 4 1",
      "init": {
        "Vr": 0.7812439096477896,
        "Vi": -0.6615037520153474
      },
      "v_base": 138000.0
    },
    {
      "number": 13084,
      "class": "bus",
      "name": "FOREST GROVE 1",
      "init": {
        "Vr": 0.8024236057009659,
        "Vi": -0.6118245270349301
      },
      "v_base": 138000.0
    },
    {
      "number": 13085,
      "class": "bus",
      "name": "FOREST GROVE 2",
      "init": {
        "Vr": 0.8018431807269697,
        "Vi": -0.6121324859805625
      },
      "v_base": 138000.0
    },
    {
      "number": 13086,
      "class": "bus",
      "name": "ALBANY 1 1",
      "init": {
        "Vr": 0.7851725233483808,
        "Vi": -0.6159381668158764
      },
      "v_base": 345000.0
    },
    {
      "number": 13087,
      "class": "bus",
      "name": "ALBANY 1 2",
      "init": {
        "Vr": 0.7538531279514248,
        "Vi": -0.6523205926372999
      },
      "v_base": 138000.0
    },
    {
      "number": 13088,
      "class": "bus",
      "name": "ALBANY 1 3",
      "init": {
        "Vr": 0.7155499208403584,
        "Vi": -0.696815819283544
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13089,
      "class": "bus",
      "name": "ALBANY 1 4",
      "init": {
        "Vr": 0.7155499208403584,
        "Vi": -0.696815819283544
      },
      "v_base": 1000.0
    },
    {
      "number": 13090,
      "class": "bus",
      "name": "ROGUE RIVER 1",
      "init": {
        "Vr": 0.6870099338918344,
        "Vi": -0.7961318393664679
      },
      "v_base": 138000.0
    },
    {
      "number": 13091,
      "class": "bus",
      "name": "ROGUE RIVER 2",
      "init": {
        "Vr": 0.6868344074175478,
        "Vi": -0.796178266951568
      },
      "v_base": 138000.0
    },
    {
      "number": 13092,
      "class": "bus",
      "name": "INDEPENDENCE 1",
      "init": {
        "Vr": 0.7559448857885354,
        "Vi": -0.6865214138181738
      },
      "v_base": 138000.0
    },
    {
      "number": 13093,
      "class": "bus",
      "name": "EUGENE 5 1",
      "init": {
        "Vr": 0.7654631819104895,
        "Vi": -0.659668373430616
      },
      "v_base": 138000.0
    },
    {
      "number": 13094,
      "class": "bus",
      "name": "EUGENE 5 2",
      "init": {
        "Vr": 0.7650684252624727,
        "Vi": -0.6598391787910425
      },
      "v_base": 138000.0
    },
    {
      "number": 13095,
      "class": "bus",
      "name": "EUGENE 6 1",
      "init": {
        "Vr": 0.7628289108447661,
        "Vi": -0.6608304049733411
      },
      "v_base": 138000.0
    },
    {
      "number": 13096,
      "class": "bus",
      "name": "BANKS 1",
      "init": {
        "Vr": 0.8231147287830554,
        "Vi": -0.5939315521040474
      },
      "v_base": 138000.0
    },
    {
      "number": 13097,
      "class": "bus",
      "name": "SALEM 1 1",
      "init": {
        "Vr": 0.7778958156459327,
        "Vi": -0.6467518470684103
      },
      "v_base": 138000.0
    },
    {
      "number": 13098,
      "class": "bus",
      "name": "SALEM 2 1",
      "init": {
        "Vr": 0.7731894707369861,
        "Vi": -0.6485252954700405
      },
      "v_base": 138000.0
    },
    {
      "number": 13099,
      "class": "bus",
      "name": "SALEM 3 1",
      "init": {
        "Vr": 0.7508606472942511,
        "Vi": -0.6543903802454527
      },
      "v_base": 138000.0
    },
    {
      "number": 13100,
      "class": "bus",
      "name": "SALEM 4 1",
      "init": {
        "Vr": 0.7525423599590433,
        "Vi": -0.6544659616812597
      },
      "v_base": 138000.0
    },
    {
      "number": 13101,
      "class": "bus",
      "name": "EUGENE 7 1",
      "init": {
        "Vr": 0.7772982109712975,
        "Vi": -0.6522264550346842
      },
      "v_base": 138000.0
    },
    {
      "number": 13102,
      "class": "bus",
      "name": "EUGENE 8 1",
      "init": {
        "Vr": 0.7675119113479943,
        "Vi": -0.6580259632642493
      },
      "v_base": 138000.0
    },
    {
      "number": 13103,
      "class": "bus",
      "name": "EUGENE 8 2",
      "init": {
        "Vr": 0.7680072388109412,
        "Vi": -0.6577858886446637
      },
      "v_base": 138000.0
    },
    {
      "number": 13104,
      "class": "bus",
      "name": "DAYTON 6 1",
      "init": {
        "Vr": 0.798092397497813,
        "Vi": -0.6440888442161565
      },
      "v_base": 138000.0
    },
    {
      "number": 13105,
      "class": "bus",
      "name": "SALEM 5 1",
      "init": {
        "Vr": 0.7971485291497215,
        "Vi": -0.6785715075526917
      },
      "v_base": 138000.0
    },
    {
      "number": 13106,
      "class": "bus",
      "name": "SALEM 6 1",
      "init": {
        "Vr": 0.775928208224635,
        "Vi": -0.6850058688936554
      },
      "v_base": 138000.0
    },
    {
      "number": 13107,
      "class": "bus",
      "name": "GOLD HILL 1",
      "init": {
        "Vr": 0.679496582134347,
        "Vi": -0.7813470812073449
      },
      "v_base": 138000.0
    },
    {
      "number": 13108,
      "class": "bus",
      "name": "GOLD HILL 2",
      "init": {
        "Vr": 0.6793733447516495,
        "Vi": -0.7813618609746001
      },
      "v_base": 138000.0
    },
    {
      "number": 13109,
      "class": "bus",
      "name": "EUGENE 9 1",
      "init": {
        "Vr": 0.7646225517592278,
        "Vi": -0.6593525383573638
      },
      "v_base": 138000.0
    },
    {
      "number": 13110,
      "class": "bus",
      "name": "JACKSONVILLE 1",
      "init": {
        "Vr": 0.6273964422002549,
        "Vi": -0.8241553375574753
      },
      "v_base": 138000.0
    },
    {
      "number": 13111,
      "class": "bus",
      "name": "HARRISBURG 1",
      "init": {
        "Vr": 0.7918047835229738,
        "Vi": -0.6457054588724799
      },
      "v_base": 138000.0
    },
    {
      "number": 13112,
      "class": "bus",
      "name": "EUGENE 10 1",
      "init": {
        "Vr": 0.7813812756873966,
        "Vi": -0.656853914189261
      },
      "v_base": 138000.0
    },
    {
      "number": 13113,
      "class": "bus",
      "name": "EUGENE 10 2",
      "init": {
        "Vr": 0.7816472101578485,
        "Vi": -0.6567365183433039
      },
      "v_base": 138000.0
    },
    {
      "number": 13114,
      "class": "bus",
      "name": "CORNELIUS 1",
      "init": {
        "Vr": 0.8027260016642375,
        "Vi": -0.6144917050094069
      },
      "v_base": 138000.0
    },
    {
      "number": 13115,
      "class": "bus",
      "name": "CORNELIUS 2",
      "init": {
        "Vr": 0.8031366253152294,
        "Vi": -0.614410417406238
      },
      "v_base": 138000.0
    },
    {
      "number": 13116,
      "class": "bus",
      "name": "CRESWELL 1",
      "init": {
        "Vr": 0.7844513981648161,
        "Vi": -0.6512891938138183
      },
      "v_base": 138000.0
    },
    {
      "number": 13117,
      "class": "bus",
      "name": "JEFFERSON 1",
      "init": {
        "Vr": 0.7492891318655703,
        "Vi": -0.65417525167935
      },
      "v_base": 138000.0
    },
    {
      "number": 13118,
      "class": "bus",
      "name": "SALEM 7 1",
      "init": {
        "Vr": 0.7762165887536948,
        "Vi": -0.6479457574519523
      },
      "v_base": 138000.0
    },
    {
      "number": 13119,
      "class": "bus",
      "name": "SALEM 8 1",
      "init": {
        "Vr": 0.7892368644860377,
        "Vi": -0.6841272375116231
      },
      "v_base": 138000.0
    },
    {
      "number": 13120,
      "class": "bus",
      "name": "SALEM 8 2",
      "init": {
        "Vr": 0.7888054768735292,
        "Vi": -0.6843879582013054
      },
      "v_base": 138000.0
    },
    {
      "number": 13121,
      "class": "bus",
      "name": "SALEM 8 3",
      "init": {
        "Vr": 0.789676773723472,
        "Vi": -0.6838755993174458
      },
      "v_base": 138000.0
    },
    {
      "number": 13122,
      "class": "bus",
      "name": "NORTH PLAINS 1",
      "init": {
        "Vr": 0.8361076233962184,
        "Vi": -0.601153795732695
      },
      "v_base": 138000.0
    },
    {
      "number": 13123,
      "class": "bus",
      "name": "NORTH PLAINS 2",
      "init": {
        "Vr": 0.836215669763192,
        "Vi": -0.60110285686074
      },
      "v_base": 138000.0
    },
    {
      "number": 13124,
      "class": "bus",
      "name": "ALBANY 2 1",
      "init": {
        "Vr": 0.747440442240855,
        "Vi": -0.6501350217768409
      },
      "v_base": 138000.0
    },
    {
      "number": 13125,
      "class": "bus",
      "name": "ALBANY 2 2",
      "init": {
        "Vr": 0.7183553049538351,
        "Vi": -0.6701902497625205
      },
      "v_base": 24000.0
    },
    {
      "number": 13126,
      "class": "bus",
      "name": "ALBANY 2 3",
      "init": {
        "Vr": 0.7486283142736767,
        "Vi": -0.6493159420528234
      },
      "v_base": 24000.0
    },
    {
      "number": 13127,
      "class": "bus",
      "name": "ALBANY 2 4",
      "init": {
        "Vr": 0.7486283142736767,
        "Vi": -0.6493159420528234
      },
      "v_base": 1000.0
    },
    {
      "number": 13128,
      "class": "bus",
      "name": "ALBANY 3 1",
      "init": {
        "Vr": 0.7448515564160504,
        "Vi": -0.6516341615919508
      },
      "v_base": 138000.0
    },
    {
      "number": 13129,
      "class": "bus",
      "name": "GLIDE 1",
      "init": {
        "Vr": 0.7722863502560081,
        "Vi": -0.6875898927296958
      },
      "v_base": 138000.0
    },
    {
      "number": 13130,
      "class": "bus",
      "name": "COTTAGE GROVE 1",
      "init": {
        "Vr": 0.7792122968929753,
        "Vi": -0.6551997039584603
      },
      "v_base": 138000.0
    },
    {
      "number": 13131,
      "class": "bus",
      "name": "SPRINGFIELD 1 1",
      "init": {
        "Vr": 0.7763424906190787,
        "Vi": -0.652528434698323
      },
      "v_base": 138000.0
    },
    {
      "number": 13132,
      "class": "bus",
      "name": "SPRINGFIELD 1 2",
      "init": {
        "Vr": 0.7763424906190787,
        "Vi": -0.6525284346983233
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13133,
      "class": "bus",
      "name": "SPRINGFIELD 1 3",
      "init": {
        "Vr": 0.7763424906190787,
        "Vi": -0.6525284346983233
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13134,
      "class": "bus",
      "name": "SPRINGFIELD 1 4",
      "init": {
        "Vr": 0.7763424906190787,
        "Vi": -0.6525284346983233
      },
      "v_base": 1000.0
    },
    {
      "number": 13135,
      "class": "bus",
      "name": "SPRINGFIELD 2 1",
      "init": {
        "Vr": 0.7882306915241315,
        "Vi": -0.649247863723812
      },
      "v_base": 138000.0
    },
    {
      "number": 13136,
      "class": "bus",
      "name": "SALEM 9 1",
      "init": {
        "Vr": 0.7955683675983892,
        "Vi": -0.5987436371889518
      },
      "v_base": 345000.0
    },
    {
      "number": 13137,
      "class": "bus",
      "name": "SALEM 9 2",
      "init": {
        "Vr": 0.805661639377819,
        "Vi": -0.6802379421506619
      },
      "v_base": 138000.0
    },
    {
      "number": 13138,
      "class": "bus",
      "name": "SALEM 10 1",
      "init": {
        "Vr": 0.7917836568509222,
        "Vi": -0.6752949596845147
      },
      "v_base": 138000.0
    },
    {
      "number": 13139,
      "class": "bus",
      "name": "NEWBERG 1 1",
      "init": {
        "Vr": 0.8028966014557345,
        "Vi": -0.6390601917886948
      },
      "v_base": 138000.0
    },
    {
      "number": 13140,
      "class": "bus",
      "name": "NEWBERG 1 2",
      "init": {
        "Vr": 0.8033434629980952,
        "Vi": -0.6387407065799566
      },
      "v_base": 138000.0
    },
    {
      "number": 13141,
      "class": "bus",
      "name": "NEWBERG 2 1",
      "init": {
        "Vr": 0.8025618229117543,
        "Vi": -0.6310052675316911
      },
      "v_base": 138000.0
    },
    {
      "number": 13142,
      "class": "bus",
      "name": "NEWBERG 2 2",
      "init": {
        "Vr": 0.8021931121096322,
        "Vi": -0.6310913811651582
      },
      "v_base": 138000.0
    },
    {
      "number": 13143,
      "class": "bus",
      "name": "RAINIER 2 1",
      "init": {
        "Vr": 0.8633435181858962,
        "Vi": -0.5474664341128161
      },
      "v_base": 138000.0
    },
    {
      "number": 13144,
      "class": "bus",
      "name": "HILLSBORO 1 1",
      "init": {
        "Vr": 0.807075288631228,
        "Vi": -0.6107221748243591
      },
      "v_base": 138000.0
    },
    {
      "number": 13145,
      "class": "bus",
      "name": "HILLSBORO 1 2",
      "init": {
        "Vr": 0.8065640317234574,
        "Vi": -0.6110193085917208
      },
      "v_base": 138000.0
    },
    {
      "number": 13146,
      "class": "bus",
      "name": "HILLSBORO 2 1",
      "init": {
        "Vr": 0.809137036268716,
        "Vi": -0.6400175786777057
      },
      "v_base": 138000.0
    },
    {
      "number": 13147,
      "class": "bus",
      "name": "SCAPPOOSE 1",
      "init": {
        "Vr": 0.8385945736942447,
        "Vi": -0.5825112275112413
      },
      "v_base": 138000.0
    },
    {
      "number": 13148,
      "class": "bus",
      "name": "GERVAIS 1",
      "init": {
        "Vr": 0.7881625621630142,
        "Vi": -0.6530889552539801
      },
      "v_base": 138000.0
    },
    {
      "number": 13149,
      "class": "bus",
      "name": "GERVAIS 2",
      "init": {
        "Vr": 0.7880356468268119,
        "Vi": -0.6531383799149761
      },
      "v_base": 138000.0
    },
    {
      "number": 13150,
      "class": "bus",
      "name": "CENTRAL POINT 1 1",
      "init": {
        "Vr": 0.6559569607796704,
        "Vi": -0.8042979810796086
      },
      "v_base": 138000.0
    },
    {
      "number": 13151,
      "class": "bus",
      "name": "CENTRAL POINT 1 2",
      "init": {
        "Vr": 0.6555884387233081,
        "Vi": -0.8044325170620327
      },
      "v_base": 138000.0
    },
    {
      "number": 13152,
      "class": "bus",
      "name": "CENTRAL POINT 2 1",
      "init": {
        "Vr": 0.6774494799543974,
        "Vi": -0.771766525372134
      },
      "v_base": 138000.0
    },
    {
      "number": 13153,
      "class": "bus",
      "name": "CENTRAL POINT 2 2",
      "init": {
        "Vr": 0.677070000649596,
        "Vi": -0.7718902894554307
      },
      "v_base": 138000.0
    },
    {
      "number": 13154,
      "class": "bus",
      "name": "SAINT HELENS 1",
      "init": {
        "Vr": 0.8502485055913691,
        "Vi": -0.5625196772270398
      },
      "v_base": 138000.0
    },
    {
      "number": 13155,
      "class": "bus",
      "name": "HILLSBORO 3 1",
      "init": {
        "Vr": 0.8118207293913728,
        "Vi": -0.6088470807915726
      },
      "v_base": 138000.0
    },
    {
      "number": 13156,
      "class": "bus",
      "name": "HILLSBORO 4 1",
      "init": {
        "Vr": 0.8439451003858933,
        "Vi": -0.5557238884470785
      },
      "v_base": 345000.0
    },
    {
      "number": 13157,
      "class": "bus",
      "name": "HILLSBORO 4 2",
      "init": {
        "Vr": 0.8091245168966682,
        "Vi": -0.608161586098376
      },
      "v_base": 138000.0
    },
    {
      "number": 13158,
      "class": "bus",
      "name": "HILLSBORO 4 3",
      "init": {
        "Vr": 0.7696923599688457,
        "Vi": -0.7108857258028095
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13159,
      "class": "bus",
      "name": "HILLSBORO 4 4",
      "init": {
        "Vr": 0.8451907821280263,
        "Vi": -0.6889859030631924
      },
      "v_base": 1000.0
    },
    {
      "number": 13160,
      "class": "bus",
      "name": "HILLSBORO 4 5",
      "init": {
        "Vr": 0.8443143252158243,
        "Vi": -0.5540417954879542
      },
      "v_base": 345000.0
    },
    {
      "number": 13161,
      "class": "bus",
      "name": "HILLSBORO 4 6",
      "init": {
        "Vr": 0.8439451003858933,
        "Vi": -0.5557238884470785
      },
      "v_base": 345000.0
    },
    {
      "number": 13162,
      "class": "bus",
      "name": "BROWNSVILLE 1",
      "init": {
        "Vr": 0.785714954428917,
        "Vi": -0.6486424158268043
      },
      "v_base": 138000.0
    },
    {
      "number": 13163,
      "class": "bus",
      "name": "TURNER 1",
      "init": {
        "Vr": 0.7527713759653659,
        "Vi": -0.6462197988037411
      },
      "v_base": 138000.0
    },
    {
      "number": 13164,
      "class": "bus",
      "name": "TURNER 2",
      "init": {
        "Vr": 0.7526396444749854,
        "Vi": -0.646299481610935
      },
      "v_base": 138000.0
    },
    {
      "number": 13165,
      "class": "bus",
      "name": "SALEM 11 1",
      "init": {
        "Vr": 0.7834748091242655,
        "Vi": -0.643036534723614
      },
      "v_base": 138000.0
    },
    {
      "number": 13166,
      "class": "bus",
      "name": "SALEM 11 2",
      "init": {
        "Vr": 0.7829353429857868,
        "Vi": -0.6432165354006238
      },
      "v_base": 138000.0
    },
    {
      "number": 13167,
      "class": "bus",
      "name": "SALEM 12 1",
      "init": {
        "Vr": 0.7909853877209369,
        "Vi": -0.6453654708714199
      },
      "v_base": 138000.0
    },
    {
      "number": 13168,
      "class": "bus",
      "name": "WHITE CITY 1 1",
      "init": {
        "Vr": 0.703557469791389,
        "Vi": -0.7388881205946535
      },
      "v_base": 138000.0
    },
    {
      "number": 13169,
      "class": "bus",
      "name": "SALEM 13 1",
      "init": {
        "Vr": 0.7885576643369707,
        "Vi": -0.6501524719943317
      },
      "v_base": 138000.0
    },
    {
      "number": 13170,
      "class": "bus",
      "name": "SALEM 13 2",
      "init": {
        "Vr": 0.7890700152873814,
        "Vi": -0.6498522330189949
      },
      "v_base": 138000.0
    },
    {
      "number": 13171,
      "class": "bus",
      "name": "MEDFORD 1 1",
      "init": {
        "Vr": 0.682864608600383,
        "Vi": -0.7389511941014195
      },
      "v_base": 345000.0
    },
    {
      "number": 13172,
      "class": "bus",
      "name": "MEDFORD 1 2",
      "init": {
        "Vr": 0.6611369355780421,
        "Vi": -0.8012367548223773
      },
      "v_base": 138000.0
    },
    {
      "number": 13173,
      "class": "bus",
      "name": "MEDFORD 2 1",
      "init": {
        "Vr": 0.6364592726012402,
        "Vi": -0.8165087185575045
      },
      "v_base": 138000.0
    },
    {
      "number": 13174,
      "class": "bus",
      "name": "BEAVERTON 1 1",
      "init": {
        "Vr": 0.830878932696392,
        "Vi": -0.5654333110085998
      },
      "v_base": 345000.0
    },
    {
      "number": 13175,
      "class": "bus",
      "name": "BEAVERTON 1 2",
      "init": {
        "Vr": 0.8230435549892127,
        "Vi": -0.6407522002721282
      },
      "v_base": 138000.0
    },
    {
      "number": 13176,
      "class": "bus",
      "name": "BEAVERTON 2 1",
      "init": {
        "Vr": 0.8102354358549114,
        "Vi": -0.6257981906180156
      },
      "v_base": 138000.0
    },
    {
      "number": 13177,
      "class": "bus",
      "name": "BEAVERTON 2 2",
      "init": {
        "Vr": 0.8093961084447522,
        "Vi": -0.6262564971691561
      },
      "v_base": 138000.0
    },
    {
      "number": 13178,
      "class": "bus",
      "name": "SHERWOOD 1",
      "init": {
        "Vr": 0.8005542945461775,
        "Vi": -0.6290809269486856
      },
      "v_base": 138000.0
    },
    {
      "number": 13179,
      "class": "bus",
      "name": "SHERWOOD 2",
      "init": {
        "Vr": 0.8000178840890058,
        "Vi": -0.6293912870716561
      },
      "v_base": 138000.0
    },
    {
      "number": 13180,
      "class": "bus",
      "name": "BEAVERTON 3 1",
      "init": {
        "Vr": 0.8445671880866226,
        "Vi": -0.5439614078222216
      },
      "v_base": 345000.0
    },
    {
      "number": 13181,
      "class": "bus",
      "name": "BEAVERTON 3 2",
      "init": {
        "Vr": 0.8342252510368601,
        "Vi": -0.6104590049474286
      },
      "v_base": 138000.0
    },
    {
      "number": 13182,
      "class": "bus",
      "name": "BEAVERTON 4 1",
      "init": {
        "Vr": 0.8254635846057431,
        "Vi": -0.6089900049185273
      },
      "v_base": 138000.0
    },
    {
      "number": 13183,
      "class": "bus",
      "name": "BEAVERTON 4 2",
      "init": {
        "Vr": 0.8246342588019199,
        "Vi": -0.6093642360228594
      },
      "v_base": 138000.0
    },
    {
      "number": 13184,
      "class": "bus",
      "name": "AUMSVILLE 1",
      "init": {
        "Vr": 0.795223232410766,
        "Vi": -0.6560990013970296
      },
      "v_base": 138000.0
    },
    {
      "number": 13185,
      "class": "bus",
      "name": "SPRINGFIELD 3 1",
      "init": {
        "Vr": 0.7835800643047601,
        "Vi": -0.6506738066991286
      },
      "v_base": 138000.0
    },
    {
      "number": 13186,
      "class": "bus",
      "name": "SPRINGFIELD 3 2",
      "init": {
        "Vr": 0.7831879589060713,
        "Vi": -0.6509192119651666
      },
      "v_base": 138000.0
    },
    {
      "number": 13187,
      "class": "bus",
      "name": "SPRINGFIELD 3 3",
      "init": {
        "Vr": 0.7840066283344661,
        "Vi": -0.6503832548555901
      },
      "v_base": 138000.0
    },
    {
      "number": 13188,
      "class": "bus",
      "name": "SPRINGFIELD 3 4",
      "init": {
        "Vr": 0.7835800643047601,
        "Vi": -0.6506738066991286
      },
      "v_base": 138000.0
    },
    {
      "number": 13189,
      "class": "bus",
      "name": "SPRINGFIELD 4 1",
      "init": {
        "Vr": 0.7742387335458996,
        "Vi": -0.6507724811511784
      },
      "v_base": 138000.0
    },
    {
      "number": 13190,
      "class": "bus",
      "name": "DEXTER 1 1",
      "init": {
        "Vr": 0.8006590245984522,
        "Vi": -0.6389620385243604
      },
      "v_base": 138000.0
    },
    {
      "number": 13191,
      "class": "bus",
      "name": "DEXTER 1 2",
      "init": {
        "Vr": 0.8006037453846944,
        "Vi": -0.6389881953688681
      },
      "v_base": 138000.0
    },
    {
      "number": 13192,
      "class": "bus",
      "name": "WOODBURN 1 1",
      "init": {
        "Vr": 0.815308160443217,
        "Vi": -0.6168778719330923
      },
      "v_base": 138000.0
    },
    {
      "number": 13193,
      "class": "bus",
      "name": "WOODBURN 1 2",
      "init": {
        "Vr": 0.8148885431914311,
        "Vi": -0.6169797298701818
      },
      "v_base": 138000.0
    },
    {
      "number": 13194,
      "class": "bus",
      "name": "WOODBURN 1 3",
      "init": {
        "Vr": 0.8156951738695813,
        "Vi": -0.6167744334334049
      },
      "v_base": 138000.0
    },
    {
      "number": 13195,
      "class": "bus",
      "name": "WOODBURN 1 4",
      "init": {
        "Vr": 0.815308160443217,
        "Vi": -0.6168778719330923
      },
      "v_base": 138000.0
    },
    {
      "number": 13196,
      "class": "bus",
      "name": "WOODBURN 2 1",
      "init": {
        "Vr": 0.7946732077874182,
        "Vi": -0.6382268997007948
      },
      "v_base": 138000.0
    },
    {
      "number": 13197,
      "class": "bus",
      "name": "LEBANON 1 1",
      "init": {
        "Vr": 0.7856371559615575,
        "Vi": -0.6454828760004758
      },
      "v_base": 138000.0
    },
    {
      "number": 13198,
      "class": "bus",
      "name": "LEBANON 2 1",
      "init": {
        "Vr": 0.7734223766513894,
        "Vi": -0.6505601564805125
      },
      "v_base": 138000.0
    },
    {
      "number": 13199,
      "class": "bus",
      "name": "LEBANON 2 2",
      "init": {
        "Vr": 0.7730883143984899,
        "Vi": -0.6507051175052339
      },
      "v_base": 138000.0
    },
    {
      "number": 13200,
      "class": "bus",
      "name": "TALENT 1",
      "init": {
        "Vr": 0.656977975490266,
        "Vi": -0.7743946942024952
      },
      "v_base": 138000.0
    },
    {
      "number": 13201,
      "class": "bus",
      "name": "PHOENIX 1 1",
      "init": {
        "Vr": 0.6520032923575881,
        "Vi": -0.7796564719584048
      },
      "v_base": 138000.0
    },
    {
      "number": 13202,
      "class": "bus",
      "name": "PORTLAND 1 1",
      "init": {
        "Vr": 0.8191045025028371,
        "Vi": -0.6244252196463559
      },
      "v_base": 138000.0
    },
    {
      "number": 13203,
      "class": "bus",
      "name": "PORTLAND 1 2",
      "init": {
        "Vr": 0.8183905075576355,
        "Vi": -0.6246699710251609
      },
      "v_base": 138000.0
    },
    {
      "number": 13204,
      "class": "bus",
      "name": "PORTLAND 2 1",
      "init": {
        "Vr": 0.827624691722278,
        "Vi": -0.6025450142320681
      },
      "v_base": 138000.0
    },
    {
      "number": 13205,
      "class": "bus",
      "name": "PORTLAND 2 2",
      "init": {
        "Vr": 0.8268744324469679,
        "Vi": -0.6029251947503927
      },
      "v_base": 138000.0
    },
    {
      "number": 13206,
      "class": "bus",
      "name": "BEAVERTON 5 1",
      "init": {
        "Vr": 0.8130232621876208,
        "Vi": -0.6213369999590644
      },
      "v_base": 138000.0
    },
    {
      "number": 13207,
      "class": "bus",
      "name": "BEAVERTON 5 2",
      "init": {
        "Vr": 0.8134063503225385,
        "Vi": -0.6212170827456646
      },
      "v_base": 138000.0
    },
    {
      "number": 13208,
      "class": "bus",
      "name": "BEAVERTON 5 3",
      "init": {
        "Vr": 0.8126201742034463,
        "Vi": -0.6214658059227486
      },
      "v_base": 138000.0
    },
    {
      "number": 13209,
      "class": "bus",
      "name": "BEAVERTON 6 1",
      "init": {
        "Vr": 0.8229791587789848,
        "Vi": -0.6188400147165586
      },
      "v_base": 138000.0
    },
    {
      "number": 13210,
      "class": "bus",
      "name": "BEAVERTON 6 2",
      "init": {
        "Vr": 0.8233660690191866,
        "Vi": -0.6187194505101149
      },
      "v_base": 138000.0
    },
    {
      "number": 13211,
      "class": "bus",
      "name": "BEAVERTON 6 3",
      "init": {
        "Vr": 0.8225852788519132,
        "Vi": -0.6189743033564283
      },
      "v_base": 138000.0
    },
    {
      "number": 13212,
      "class": "bus",
      "name": "BEAVERTON 7 1",
      "init": {
        "Vr": 0.8213003004600068,
        "Vi": -0.6201512778519102
      },
      "v_base": 138000.0
    },
    {
      "number": 13213,
      "class": "bus",
      "name": "MEDFORD 3 1",
      "init": {
        "Vr": 0.647210363175947,
        "Vi": -0.7863844763757563
      },
      "v_base": 138000.0
    },
    {
      "number": 13214,
      "class": "bus",
      "name": "MEDFORD 4 1",
      "init": {
        "Vr": 0.6754758239826224,
        "Vi": -0.7568441016464788
      },
      "v_base": 138000.0
    },
    {
      "number": 13215,
      "class": "bus",
      "name": "MEDFORD 4 2",
      "init": {
        "Vr": 0.6749184501787603,
        "Vi": -0.7569992826662404
      },
      "v_base": 138000.0
    },
    {
      "number": 13216,
      "class": "bus",
      "name": "PORTLAND 3 1",
      "init": {
        "Vr": 0.8092179548698492,
        "Vi": -0.6291447673330458
      },
      "v_base": 138000.0
    },
    {
      "number": 13217,
      "class": "bus",
      "name": "PORTLAND 3 2",
      "init": {
        "Vr": 0.80880658689542,
        "Vi": -0.6293286559767318
      },
      "v_base": 138000.0
    },
    {
      "number": 13218,
      "class": "bus",
      "name": "PORTLAND 3 3",
      "init": {
        "Vr": 0.809586889199036,
        "Vi": -0.6289997984434277
      },
      "v_base": 138000.0
    },
    {
      "number": 13219,
      "class": "bus",
      "name": "PORTLAND 3 4",
      "init": {
        "Vr": 0.8092179548698492,
        "Vi": -0.6291447673330458
      },
      "v_base": 138000.0
    },
    {
      "number": 13220,
      "class": "bus",
      "name": "PORTLAND 4 1",
      "init": {
        "Vr": 0.812326284461863,
        "Vi": -0.6236405644608751
      },
      "v_base": 138000.0
    },
    {
      "number": 13221,
      "class": "bus",
      "name": "PORTLAND 4 2",
      "init": {
        "Vr": 0.8126863387465126,
        "Vi": -0.6234460073753396
      },
      "v_base": 138000.0
    },
    {
      "number": 13222,
      "class": "bus",
      "name": "SHADY COVE 1",
      "init": {
        "Vr": 0.6940571343443449,
        "Vi": -0.7416799466295594
      },
      "v_base": 138000.0
    },
    {
      "number": 13223,
      "class": "bus",
      "name": "SHADY COVE 2",
      "init": {
        "Vr": 0.6938953993082301,
        "Vi": -0.7417096864204047
      },
      "v_base": 138000.0
    },
    {
      "number": 13224,
      "class": "bus",
      "name": "SHADY COVE 3",
      "init": {
        "Vr": 0.6942308463710605,
        "Vi": -0.7416533536761586
      },
      "v_base": 138000.0
    },
    {
      "number": 13225,
      "class": "bus",
      "name": "SHADY COVE 4",
      "init": {
        "Vr": 0.6940571343443449,
        "Vi": -0.7416799466295594
      },
      "v_base": 138000.0
    },
    {
      "number": 13226,
      "class": "bus",
      "name": "HUBBARD 1",
      "init": {
        "Vr": 0.8025877281480269,
        "Vi": -0.6344106595514637
      },
      "v_base": 138000.0
    },
    {
      "number": 13227,
      "class": "bus",
      "name": "HUBBARD 2",
      "init": {
        "Vr": 0.8022656892327824,
        "Vi": -0.6337654407235717
      },
      "v_base": 138000.0
    },
    {
      "number": 13228,
      "class": "bus",
      "name": "HUBBARD 3",
      "init": {
        "Vr": 0.8024684066178902,
        "Vi": -0.63449787187529
      },
      "v_base": 138000.0
    },
    {
      "number": 13229,
      "class": "bus",
      "name": "PORTLAND 5 1",
      "init": {
        "Vr": 0.8437244761179069,
        "Vi": -0.5645879360718592
      },
      "v_base": 345000.0
    },
    {
      "number": 13230,
      "class": "bus",
      "name": "PORTLAND 5 2",
      "init": {
        "Vr": 0.8157541542507526,
        "Vi": -0.6136413937617882
      },
      "v_base": 138000.0
    },
    {
      "number": 13231,
      "class": "bus",
      "name": "PORTLAND 5 3",
      "init": {
        "Vr": 0.7355392068369211,
        "Vi": -0.7032447522776308
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13232,
      "class": "bus",
      "name": "PORTLAND 5 4",
      "init": {
        "Vr": 0.8210677354349011,
        "Vi": -0.6456586094048266
      },
      "v_base": 1000.0
    },
    {
      "number": 13233,
      "class": "bus",
      "name": "PORTLAND 5 5",
      "init": {
        "Vr": 0.8434587860757298,
        "Vi": -0.5625123058568293
      },
      "v_base": 345000.0
    },
    {
      "number": 13234,
      "class": "bus",
      "name": "PORTLAND 6 1",
      "init": {
        "Vr": 0.8060097936823372,
        "Vi": -0.6229132949828617
      },
      "v_base": 138000.0
    },
    {
      "number": 13235,
      "class": "bus",
      "name": "PORTLAND 6 2",
      "init": {
        "Vr": 0.8055152797296503,
        "Vi": -0.62323028630444
      },
      "v_base": 138000.0
    },
    {
      "number": 13236,
      "class": "bus",
      "name": "PORTLAND 6 3",
      "init": {
        "Vr": 0.8065151660061108,
        "Vi": -0.6226092513962822
      },
      "v_base": 138000.0
    },
    {
      "number": 13237,
      "class": "bus",
      "name": "WILSONVILLE 1",
      "init": {
        "Vr": 0.8159849674672173,
        "Vi": -0.6114938913916406
      },
      "v_base": 138000.0
    },
    {
      "number": 13238,
      "class": "bus",
      "name": "WILSONVILLE 2",
      "init": {
        "Vr": 0.8155268848004297,
        "Vi": -0.6118619973613719
      },
      "v_base": 138000.0
    },
    {
      "number": 13239,
      "class": "bus",
      "name": "MOUNT ANGEL 1",
      "init": {
        "Vr": 0.8097401832419959,
        "Vi": -0.6344055560632615
      },
      "v_base": 138000.0
    },
    {
      "number": 13240,
      "class": "bus",
      "name": "MOUNT ANGEL 2",
      "init": {
        "Vr": 0.8096158170072811,
        "Vi": -0.6344482990430415
      },
      "v_base": 138000.0
    },
    {
      "number": 13241,
      "class": "bus",
      "name": "PORTLAND 7 1",
      "init": {
        "Vr": 0.8264157761802977,
        "Vi": -0.6126264846958107
      },
      "v_base": 138000.0
    },
    {
      "number": 13242,
      "class": "bus",
      "name": "TUALATIN 1 1",
      "init": {
        "Vr": 0.8188681494981401,
        "Vi": -0.6181405826632831
      },
      "v_base": 138000.0
    },
    {
      "number": 13243,
      "class": "bus",
      "name": "TUALATIN 1 2",
      "init": {
        "Vr": 0.81854625012221,
        "Vi": -0.6183483800004262
      },
      "v_base": 138000.0
    },
    {
      "number": 13244,
      "class": "bus",
      "name": "TUALATIN 2 1",
      "init": {
        "Vr": 0.8054490459454094,
        "Vi": -0.6250688309692397
      },
      "v_base": 138000.0
    },
    {
      "number": 13245,
      "class": "bus",
      "name": "TUALATIN 2 2",
      "init": {
        "Vr": 0.8050177643265989,
        "Vi": -0.6251574543991005
      },
      "v_base": 138000.0
    },
    {
      "number": 13246,
      "class": "bus",
      "name": "PORTLAND 8 1",
      "init": {
        "Vr": 0.8395078305423832,
        "Vi": -0.6030016195911981
      },
      "v_base": 138000.0
    },
    {
      "number": 13247,
      "class": "bus",
      "name": "PORTLAND 9 1",
      "init": {
        "Vr": 0.8451994950905082,
        "Vi": -0.5996850415230986
      },
      "v_base": 138000.0
    },
    {
      "number": 13248,
      "class": "bus",
      "name": "PORTLAND 9 2",
      "init": {
        "Vr": 0.8447784358209479,
        "Vi": -0.5998589797320045
      },
      "v_base": 138000.0
    },
    {
      "number": 13249,
      "class": "bus",
      "name": "PORTLAND 9 3",
      "init": {
        "Vr": 0.8456270141075893,
        "Vi": -0.5995004832291086
      },
      "v_base": 138000.0
    },
    {
      "number": 13250,
      "class": "bus",
      "name": "PORTLAND 10 1",
      "init": {
        "Vr": 0.8227214099444541,
        "Vi": -0.6124166835872558
      },
      "v_base": 138000.0
    },
    {
      "number": 13251,
      "class": "bus",
      "name": "SWEET HOME 1",
      "init": {
        "Vr": 0.7921235457469833,
        "Vi": -0.6431905146006943
      },
      "v_base": 138000.0
    },
    {
      "number": 13252,
      "class": "bus",
      "name": "SWEET HOME 2",
      "init": {
        "Vr": 0.7925222509244482,
        "Vi": -0.6430594974444672
      },
      "v_base": 138000.0
    },
    {
      "number": 13253,
      "class": "bus",
      "name": "PORTLAND 11 1",
      "init": {
        "Vr": 0.8312250712970513,
        "Vi": -0.6100797340363892
      },
      "v_base": 138000.0
    },
    {
      "number": 13254,
      "class": "bus",
      "name": "LAKE OSWEGO 1 1",
      "init": {
        "Vr": 0.8109282224874179,
        "Vi": -0.6235651278765073
      },
      "v_base": 138000.0
    },
    {
      "number": 13255,
      "class": "bus",
      "name": "LAKE OSWEGO 1 2",
      "init": {
        "Vr": 0.8104007843810856,
        "Vi": -0.6239281838412336
      },
      "v_base": 138000.0
    },
    {
      "number": 13256,
      "class": "bus",
      "name": "LAKE OSWEGO 1 3",
      "init": {
        "Vr": 0.8114585415936238,
        "Vi": -0.6231366152616401
      },
      "v_base": 138000.0
    },
    {
      "number": 13257,
      "class": "bus",
      "name": "STAYTON 1",
      "init": {
        "Vr": 0.768766680871581,
        "Vi": -0.6383378988080461
      },
      "v_base": 138000.0
    },
    {
      "number": 13258,
      "class": "bus",
      "name": "STAYTON 2",
      "init": {
        "Vr": 0.7683126108368133,
        "Vi": -0.6385596837390082
      },
      "v_base": 138000.0
    },
    {
      "number": 13259,
      "class": "bus",
      "name": "SILVERTON 1",
      "init": {
        "Vr": 0.7614219764474712,
        "Vi": -0.638750343302603
      },
      "v_base": 138000.0
    },
    {
      "number": 13260,
      "class": "bus",
      "name": "PORTLAND 12 1",
      "init": {
        "Vr": 0.8410767912666851,
        "Vi": -0.6021654826844842
      },
      "v_base": 138000.0
    },
    {
      "number": 13261,
      "class": "bus",
      "name": "PORTLAND 13 1",
      "init": {
        "Vr": 0.8313513512747777,
        "Vi": -0.6106429275467303
      },
      "v_base": 138000.0
    },
    {
      "number": 13262,
      "class": "bus",
      "name": "PORTLAND 14 1",
      "init": {
        "Vr": 0.8128485210474911,
        "Vi": -0.6182773460944005
      },
      "v_base": 138000.0
    },
    {
      "number": 13263,
      "class": "bus",
      "name": "PORTLAND 15 1",
      "init": {
        "Vr": 0.8925726384659196,
        "Vi": -0.505702053404173
      },
      "v_base": 765000.0
    },
    {
      "number": 13264,
      "class": "bus",
      "name": "PORTLAND 15 2",
      "init": {
        "Vr": 0.8533101693440753,
        "Vi": -0.545812381918966
      },
      "v_base": 345000.0
    },
    {
      "number": 13265,
      "class": "bus",
      "name": "PORTLAND 15 3",
      "init": {
        "Vr": 0.8368608035800542,
        "Vi": -0.5948408665158494
      },
      "v_base": 138000.0
    },
    {
      "number": 13266,
      "class": "bus",
      "name": "PORTLAND 16 1",
      "init": {
        "Vr": 0.8138602482216404,
        "Vi": -0.6212542766262701
      },
      "v_base": 138000.0
    },
    {
      "number": 13267,
      "class": "bus",
      "name": "PORTLAND 16 2",
      "init": {
        "Vr": 0.8134476771190714,
        "Vi": -0.6213837436108822
      },
      "v_base": 138000.0
    },
    {
      "number": 13268,
      "class": "bus",
      "name": "PORTLAND 16 3",
      "init": {
        "Vr": 0.8142350789376669,
        "Vi": -0.6211275583709444
      },
      "v_base": 138000.0
    },
    {
      "number": 13269,
      "class": "bus",
      "name": "PORTLAND 16 4",
      "init": {
        "Vr": 0.8138602482216404,
        "Vi": -0.6212542766262701
      },
      "v_base": 138000.0
    },
    {
      "number": 13270,
      "class": "bus",
      "name": "PORTLAND 17 1",
      "init": {
        "Vr": 0.8282529718868685,
        "Vi": -0.6103220322316257
      },
      "v_base": 138000.0
    },
    {
      "number": 13271,
      "class": "bus",
      "name": "PORTLAND 17 2",
      "init": {
        "Vr": 0.8278479775092946,
        "Vi": -0.6105115023520475
      },
      "v_base": 138000.0
    },
    {
      "number": 13272,
      "class": "bus",
      "name": "PORTLAND 17 3",
      "init": {
        "Vr": 0.8286165802165226,
        "Vi": -0.6101822364503076
      },
      "v_base": 138000.0
    },
    {
      "number": 13273,
      "class": "bus",
      "name": "LAKE OSWEGO 2 1",
      "init": {
        "Vr": 0.8281639448425329,
        "Vi": -0.5973363625135137
      },
      "v_base": 138000.0
    },
    {
      "number": 13274,
      "class": "bus",
      "name": "WEST LINN 1 1",
      "init": {
        "Vr": 0.8176702599080254,
        "Vi": -0.6149207883481469
      },
      "v_base": 138000.0
    },
    {
      "number": 13275,
      "class": "bus",
      "name": "WEST LINN 2 1",
      "init": {
        "Vr": 0.8180953050335077,
        "Vi": -0.612412251752115
      },
      "v_base": 138000.0
    },
    {
      "number": 13276,
      "class": "bus",
      "name": "WEST LINN 2 2",
      "init": {
        "Vr": 0.8176418213895345,
        "Vi": -0.6124796355241592
      },
      "v_base": 138000.0
    },
    {
      "number": 13277,
      "class": "bus",
      "name": "CANBY 1",
      "init": {
        "Vr": 0.8156490856130796,
        "Vi": -0.6101453401057743
      },
      "v_base": 138000.0
    },
    {
      "number": 13278,
      "class": "bus",
      "name": "CANBY 2",
      "init": {
        "Vr": 0.8151493398736865,
        "Vi": -0.6104450807877565
      },
      "v_base": 138000.0
    },
    {
      "number": 13279,
      "class": "bus",
      "name": "EAGLE POINT 1",
      "init": {
        "Vr": 0.657855661047698,
        "Vi": -0.7676944338759125
      },
      "v_base": 138000.0
    },
    {
      "number": 13280,
      "class": "bus",
      "name": "PORTLAND 18 1",
      "init": {
        "Vr": 0.8291646952947325,
        "Vi": -0.6103572735276684
      },
      "v_base": 138000.0
    },
    {
      "number": 13281,
      "class": "bus",
      "name": "PORTLAND 18 2",
      "init": {
        "Vr": 0.829667944957276,
        "Vi": -0.6101375284628677
      },
      "v_base": 138000.0
    },
    {
      "number": 13282,
      "class": "bus",
      "name": "PORTLAND 18 3",
      "init": {
        "Vr": 0.8286924085808166,
        "Vi": -0.610555772649711
      },
      "v_base": 138000.0
    },
    {
      "number": 13283,
      "class": "bus",
      "name": "PORTLAND 19 1",
      "init": {
        "Vr": 0.8297747789779895,
        "Vi": -0.6015830581799531
      },
      "v_base": 138000.0
    },
    {
      "number": 13284,
      "class": "bus",
      "name": "PORTLAND 20 1",
      "init": {
        "Vr": 0.8176998149924695,
        "Vi": -0.613231742582777
      },
      "v_base": 138000.0
    },
    {
      "number": 13285,
      "class": "bus",
      "name": "PORTLAND 21 1",
      "init": {
        "Vr": 0.845021195616334,
        "Vi": -0.5973155147222547
      },
      "v_base": 138000.0
    },
    {
      "number": 13286,
      "class": "bus",
      "name": "PORTLAND 22 1",
      "init": {
        "Vr": 0.8275236053134473,
        "Vi": -0.6039284349512839
      },
      "v_base": 138000.0
    },
    {
      "number": 13287,
      "class": "bus",
      "name": "PORTLAND 23 1",
      "init": {
        "Vr": 0.8525274177795134,
        "Vi": -0.5937436508840094
      },
      "v_base": 138000.0
    },
    {
      "number": 13288,
      "class": "bus",
      "name": "PORTLAND 23 2",
      "init": {
        "Vr": 0.8521397256966506,
        "Vi": -0.5938786603498608
      },
      "v_base": 138000.0
    },
    {
      "number": 13289,
      "class": "bus",
      "name": "PORTLAND 23 3",
      "init": {
        "Vr": 0.8529788438038586,
        "Vi": -0.5935832080928813
      },
      "v_base": 138000.0
    },
    {
      "number": 13290,
      "class": "bus",
      "name": "PORTLAND 23 4",
      "init": {
        "Vr": 0.8525274177795134,
        "Vi": -0.5937436508840094
      },
      "v_base": 138000.0
    },
    {
      "number": 13291,
      "class": "bus",
      "name": "PORTLAND 23 5",
      "init": {
        "Vr": 0.8525274177795134,
        "Vi": -0.5937436508840094
      },
      "v_base": 138000.0
    },
    {
      "number": 13292,
      "class": "bus",
      "name": "PORTLAND 24 1",
      "init": {
        "Vr": 0.8407009044473521,
        "Vi": -0.5951706758313744
      },
      "v_base": 138000.0
    },
    {
      "number": 13293,
      "class": "bus",
      "name": "PORTLAND 25 1",
      "init": {
        "Vr": 0.8244266454903315,
        "Vi": -0.6013263535205579
      },
      "v_base": 138000.0
    },
    {
      "number": 13294,
      "class": "bus",
      "name": "PORTLAND 26 1",
      "init": {
        "Vr": 0.826322269595469,
        "Vi": -0.5994469588122716
      },
      "v_base": 138000.0
    },
    {
      "number": 13295,
      "class": "bus",
      "name": "PORTLAND 27 1",
      "init": {
        "Vr": 0.8346026559290042,
        "Vi": -0.598974581907468
      },
      "v_base": 138000.0
    },
    {
      "number": 13296,
      "class": "bus",
      "name": "PORTLAND 28 1",
      "init": {
        "Vr": 0.8314384702611807,
        "Vi": -0.5999603002115664
      },
      "v_base": 138000.0
    },
    {
      "number": 13297,
      "class": "bus",
      "name": "PORTLAND 29 1",
      "init": {
        "Vr": 0.8431023813213581,
        "Vi": -0.5900501578571712
      },
      "v_base": 138000.0
    },
    {
      "number": 13298,
      "class": "bus",
      "name": "PORTLAND 29 2",
      "init": {
        "Vr": 0.8427683541635745,
        "Vi": -0.5902421696221282
      },
      "v_base": 138000.0
    },
    {
      "number": 13299,
      "class": "bus",
      "name": "PORTLAND 30 1",
      "init": {
        "Vr": 0.8335215089630977,
        "Vi": -0.5999928653141494
      },
      "v_base": 138000.0
    },
    {
      "number": 13300,
      "class": "bus",
      "name": "PORTLAND 31 1",
      "init": {
        "Vr": 0.8434825936134686,
        "Vi": -0.5952131593619928
      },
      "v_base": 138000.0
    },
    {
      "number": 13301,
      "class": "bus",
      "name": "PORTLAND 32 1",
      "init": {
        "Vr": 0.8433865446640398,
        "Vi": -0.5996841332844136
      },
      "v_base": 138000.0
    },
    {
      "number": 13302,
      "class": "bus",
      "name": "PORTLAND 33 1",
      "init": {
        "Vr": 0.8357182619550915,
        "Vi": -0.546384780897177
      },
      "v_base": 345000.0
    },
    {
      "number": 13303,
      "class": "bus",
      "name": "PORTLAND 33 2",
      "init": {
        "Vr": 0.8580760068730996,
        "Vi": -0.5926612906541613
      },
      "v_base": 138000.0
    },
    {
      "number": 13304,
      "class": "bus",
      "name": "PORTLAND 34 1",
      "init": {
        "Vr": 0.8458645720489005,
        "Vi": -0.5992411871002599
      },
      "v_base": 138000.0
    },
    {
      "number": 13305,
      "class": "bus",
      "name": "GLADSTONE 1",
      "init": {
        "Vr": 0.8287872060395088,
        "Vi": -0.6032851821686571
      },
      "v_base": 138000.0
    },
    {
      "number": 13306,
      "class": "bus",
      "name": "GLADSTONE 2",
      "init": {
        "Vr": 0.8285308753049621,
        "Vi": -0.6034765767428139
      },
      "v_base": 138000.0
    },
    {
      "number": 13307,
      "class": "bus",
      "name": "ASHLAND 1",
      "init": {
        "Vr": 0.6459526853007225,
        "Vi": -0.7787656868637127
      },
      "v_base": 138000.0
    },
    {
      "number": 13308,
      "class": "bus",
      "name": "PORTLAND 35 1",
      "init": {
        "Vr": 0.8519172653859656,
        "Vi": -0.5948405604061678
      },
      "v_base": 138000.0
    },
    {
      "number": 13309,
      "class": "bus",
      "name": "PORTLAND 35 2",
      "init": {
        "Vr": 0.8515950023491036,
        "Vi": -0.5950012203138678
      },
      "v_base": 138000.0
    },
    {
      "number": 13310,
      "class": "bus",
      "name": "PORTLAND 35 3",
      "init": {
        "Vr": 0.8522585487609305,
        "Vi": -0.5946732222304787
      },
      "v_base": 138000.0
    },
    {
      "number": 13311,
      "class": "bus",
      "name": "PORTLAND 36 1",
      "init": {
        "Vr": 0.8404404205915372,
        "Vi": -0.5902476865250903
      },
      "v_base": 138000.0
    },
    {
      "number": 13312,
      "class": "bus",
      "name": "PORTLAND 36 2",
      "init": {
        "Vr": 0.8407766315143691,
        "Vi": -0.5900902821419949
      },
      "v_base": 138000.0
    },
    {
      "number": 13313,
      "class": "bus",
      "name": "MOLALLA 1",
      "init": {
        "Vr": 0.8094692095648139,
        "Vi": -0.6144256327569632
      },
      "v_base": 138000.0
    },
    {
      "number": 13314,
      "class": "bus",
      "name": "PORTLAND 37 1",
      "init": {
        "Vr": 0.8419468323465541,
        "Vi": -0.6000934229095896
      },
      "v_base": 138000.0
    },
    {
      "number": 13315,
      "class": "bus",
      "name": "PORTLAND 37 2",
      "init": {
        "Vr": 0.8415245121420458,
        "Vi": -0.6002232989472512
      },
      "v_base": 138000.0
    },
    {
      "number": 13316,
      "class": "bus",
      "name": "PORTLAND 38 1",
      "init": {
        "Vr": 0.8377178359383479,
        "Vi": -0.5986937564742469
      },
      "v_base": 138000.0
    },
    {
      "number": 13317,
      "class": "bus",
      "name": "PORTLAND 38 2",
      "init": {
        "Vr": 0.8372956206884067,
        "Vi": -0.5988814506025125
      },
      "v_base": 138000.0
    },
    {
      "number": 13318,
      "class": "bus",
      "name": "PORTLAND 38 3",
      "init": {
        "Vr": 0.8381466674271444,
        "Vi": -0.5984703665627931
      },
      "v_base": 138000.0
    },
    {
      "number": 13319,
      "class": "bus",
      "name": "PORTLAND 39 1",
      "init": {
        "Vr": 0.831324203509051,
        "Vi": -0.6012730357630831
      },
      "v_base": 138000.0
    },
    {
      "number": 13320,
      "class": "bus",
      "name": "CLACKAMAS 1",
      "init": {
        "Vr": 0.8336361811121564,
        "Vi": -0.6005487859256469
      },
      "v_base": 138000.0
    },
    {
      "number": 13321,
      "class": "bus",
      "name": "CLACKAMAS 2",
      "init": {
        "Vr": 0.8332034466165852,
        "Vi": -0.6007921787816574
      },
      "v_base": 138000.0
    },
    {
      "number": 13322,
      "class": "bus",
      "name": "CLACKAMAS 3",
      "init": {
        "Vr": 0.8340868659257591,
        "Vi": -0.6002815156356485
      },
      "v_base": 138000.0
    },
    {
      "number": 13323,
      "class": "bus",
      "name": "OREGON CITY 1 1",
      "init": {
        "Vr": 0.8249979590503466,
        "Vi": -0.6004995372948603
      },
      "v_base": 138000.0
    },
    {
      "number": 13324,
      "class": "bus",
      "name": "OREGON CITY 2 1",
      "init": {
        "Vr": 0.8421803267121148,
        "Vi": -0.566153262707424
      },
      "v_base": 345000.0
    },
    {
      "number": 13325,
      "class": "bus",
      "name": "OREGON CITY 2 2",
      "init": {
        "Vr": 0.827224526267245,
        "Vi": -0.5980158895157849
      },
      "v_base": 138000.0
    },
    {
      "number": 13326,
      "class": "bus",
      "name": "OREGON CITY 2 3",
      "init": {
        "Vr": 0.8213546095703547,
        "Vi": -0.6105214699069921
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13327,
      "class": "bus",
      "name": "OREGON CITY 2 4",
      "init": {
        "Vr": 0.8213546095703547,
        "Vi": -0.6105214699069921
      },
      "v_base": 1000.0
    },
    {
      "number": 13328,
      "class": "bus",
      "name": "HAPPY VALLEY 1 1",
      "init": {
        "Vr": 0.8405925419112331,
        "Vi": -0.5986843774486453
      },
      "v_base": 138000.0
    },
    {
      "number": 13329,
      "class": "bus",
      "name": "HAPPY VALLEY 2 1",
      "init": {
        "Vr": 0.8391483981570711,
        "Vi": -0.5984663316073159
      },
      "v_base": 138000.0
    },
    {
      "number": 13330,
      "class": "bus",
      "name": "HAPPY VALLEY 2 2",
      "init": {
        "Vr": 0.8394421067578879,
        "Vi": -0.5982495346578399
      },
      "v_base": 138000.0
    },
    {
      "number": 13331,
      "class": "bus",
      "name": "PORTLAND 40 1",
      "init": {
        "Vr": 0.8431593483987141,
        "Vi": -0.5854813734876232
      },
      "v_base": 138000.0
    },
    {
      "number": 13332,
      "class": "bus",
      "name": "PORTLAND 40 2",
      "init": {
        "Vr": 0.8427546502798398,
        "Vi": -0.585715912922444
      },
      "v_base": 138000.0
    },
    {
      "number": 13333,
      "class": "bus",
      "name": "PORTLAND 40 3",
      "init": {
        "Vr": 0.8435705593020104,
        "Vi": -0.5851951270390482
      },
      "v_base": 138000.0
    },
    {
      "number": 13334,
      "class": "bus",
      "name": "PORTLAND 41 1",
      "init": {
        "Vr": 0.8377778444152812,
        "Vi": -0.5983340116524959
      },
      "v_base": 138000.0
    },
    {
      "number": 13335,
      "class": "bus",
      "name": "PORTLAND 42 1",
      "init": {
        "Vr": 0.8355104666462955,
        "Vi": -0.597886295929791
      },
      "v_base": 138000.0
    },
    {
      "number": 13336,
      "class": "bus",
      "name": "PORTLAND 42 2",
      "init": {
        "Vr": 0.8349725800648733,
        "Vi": -0.5980479814923121
      },
      "v_base": 138000.0
    },
    {
      "number": 13337,
      "class": "bus",
      "name": "PORTLAND 43 1",
      "init": {
        "Vr": 0.8425148486714483,
        "Vi": -0.5967504022710736
      },
      "v_base": 138000.0
    },
    {
      "number": 13338,
      "class": "bus",
      "name": "PORTLAND 44 1",
      "init": {
        "Vr": 0.8438001968994265,
        "Vi": -0.597719963019316
      },
      "v_base": 138000.0
    },
    {
      "number": 13339,
      "class": "bus",
      "name": "PORTLAND 44 2",
      "init": {
        "Vr": 0.8432875830762039,
        "Vi": -0.5978538754489828
      },
      "v_base": 138000.0
    },
    {
      "number": 13340,
      "class": "bus",
      "name": "PORTLAND 45 1",
      "init": {
        "Vr": 0.8423405987942605,
        "Vi": -0.5360019375052903
      },
      "v_base": 345000.0
    },
    {
      "number": 13341,
      "class": "bus",
      "name": "PORTLAND 45 2",
      "init": {
        "Vr": 0.8404454660946896,
        "Vi": -0.5982087651363515
      },
      "v_base": 138000.0
    },
    {
      "number": 13342,
      "class": "bus",
      "name": "PORTLAND 45 3",
      "init": {
        "Vr": 0.8418655255001571,
        "Vi": -0.5363061763795064
      },
      "v_base": 345000.0
    },
    {
      "number": 13343,
      "class": "bus",
      "name": "BEAVERCREEK 1",
      "init": {
        "Vr": 0.829349840321602,
        "Vi": -0.6044664447862129
      },
      "v_base": 138000.0
    },
    {
      "number": 13344,
      "class": "bus",
      "name": "BEAVERCREEK 2",
      "init": {
        "Vr": 0.829561431000771,
        "Vi": -0.6043906622811245
      },
      "v_base": 138000.0
    },
    {
      "number": 13345,
      "class": "bus",
      "name": "BEAVERCREEK 3",
      "init": {
        "Vr": 0.829349840321602,
        "Vi": -0.6044664447862129
      },
      "v_base": 138000.0
    },
    {
      "number": 13346,
      "class": "bus",
      "name": "DAMASCUS 1",
      "init": {
        "Vr": 0.8283450832783756,
        "Vi": -0.587945965550417
      },
      "v_base": 138000.0
    },
    {
      "number": 13347,
      "class": "bus",
      "name": "FAIRVIEW 1 1",
      "init": {
        "Vr": 0.8411118247164178,
        "Vi": -0.5974659593908345
      },
      "v_base": 138000.0
    },
    {
      "number": 13348,
      "class": "bus",
      "name": "FAIRVIEW 1 2",
      "init": {
        "Vr": 0.8408967876097949,
        "Vi": -0.5976189464447154
      },
      "v_base": 138000.0
    },
    {
      "number": 13349,
      "class": "bus",
      "name": "GRESHAM 1 1",
      "init": {
        "Vr": 0.836062407776518,
        "Vi": -0.5967532314458164
      },
      "v_base": 138000.0
    },
    {
      "number": 13350,
      "class": "bus",
      "name": "GRESHAM 1 2",
      "init": {
        "Vr": 0.8365069468367489,
        "Vi": -0.5964879084108703
      },
      "v_base": 138000.0
    },
    {
      "number": 13351,
      "class": "bus",
      "name": "GRESHAM 2 1",
      "init": {
        "Vr": 0.8377377111169665,
        "Vi": -0.5980574478471488
      },
      "v_base": 138000.0
    },
    {
      "number": 13352,
      "class": "bus",
      "name": "GRESHAM 2 2",
      "init": {
        "Vr": 0.8373191919249382,
        "Vi": -0.5983579533321461
      },
      "v_base": 138000.0
    },
    {
      "number": 13353,
      "class": "bus",
      "name": "LYONS 1 1",
      "init": {
        "Vr": 0.8138746303028299,
        "Vi": -0.6095344163596752
      },
      "v_base": 138000.0
    },
    {
      "number": 13354,
      "class": "bus",
      "name": "LYONS 1 2",
      "init": {
        "Vr": 0.8137219837943629,
        "Vi": -0.6096124819503317
      },
      "v_base": 138000.0
    },
    {
      "number": 13355,
      "class": "bus",
      "name": "LYONS 1 3",
      "init": {
        "Vr": 0.8140220535046853,
        "Vi": -0.6094623070546074
      },
      "v_base": 138000.0
    },
    {
      "number": 13356,
      "class": "bus",
      "name": "GRESHAM 3 1",
      "init": {
        "Vr": 0.8372547122114761,
        "Vi": -0.5991113310484848
      },
      "v_base": 138000.0
    },
    {
      "number": 13357,
      "class": "bus",
      "name": "GRESHAM 4 1",
      "init": {
        "Vr": 0.8352917126052792,
        "Vi": -0.5809574837687443
      },
      "v_base": 138000.0
    },
    {
      "number": 13358,
      "class": "bus",
      "name": "OAKRIDGE 1",
      "init": {
        "Vr": 0.8271353984859141,
        "Vi": -0.615191729836889
      },
      "v_base": 138000.0
    },
    {
      "number": 13359,
      "class": "bus",
      "name": "TROUTDALE 1",
      "init": {
        "Vr": 0.8140826101084292,
        "Vi": -0.5902857183068672
      },
      "v_base": 138000.0
    },
    {
      "number": 13360,
      "class": "bus",
      "name": "BORING 1",
      "init": {
        "Vr": 0.8205832636877309,
        "Vi": -0.5902491672997585
      },
      "v_base": 138000.0
    },
    {
      "number": 13361,
      "class": "bus",
      "name": "ESTACADA 1 1",
      "init": {
        "Vr": 0.8479805301743244,
        "Vi": -0.5818721577030286
      },
      "v_base": 138000.0
    },
    {
      "number": 13362,
      "class": "bus",
      "name": "ESTACADA 1 2",
      "init": {
        "Vr": 0.8477928421191135,
        "Vi": -0.5820209784984937
      },
      "v_base": 138000.0
    },
    {
      "number": 13363,
      "class": "bus",
      "name": "SANDY 1 1",
      "init": {
        "Vr": 0.8698948912640447,
        "Vi": -0.5538628396391405
      },
      "v_base": 138000.0
    },
    {
      "number": 13364,
      "class": "bus",
      "name": "SANDY 1 2",
      "init": {
        "Vr": 0.8693505692640064,
        "Vi": -0.5540585156711385
      },
      "v_base": 138000.0
    },
    {
      "number": 13365,
      "class": "bus",
      "name": "SANDY 1 3",
      "init": {
        "Vr": 0.8704440547462322,
        "Vi": -0.5536214408942058
      },
      "v_base": 138000.0
    },
    {
      "number": 13366,
      "class": "bus",
      "name": "KLAMATH FALLS 1 1",
      "init": {
        "Vr": 0.6749030513376925,
        "Vi": -0.7534405519409031
      },
      "v_base": 138000.0
    },
    {
      "number": 13367,
      "class": "bus",
      "name": "KLAMATH FALLS 1 2",
      "init": {
        "Vr": 0.6754481923156372,
        "Vi": -0.7532361368308194
      },
      "v_base": 138000.0
    },
    {
      "number": 13368,
      "class": "bus",
      "name": "SISTERS 1",
      "init": {
        "Vr": 0.8672258379061869,
        "Vi": -0.568077922215528
      },
      "v_base": 138000.0
    },
    {
      "number": 13369,
      "class": "bus",
      "name": "SISTERS 2",
      "init": {
        "Vr": 0.8670869404235565,
        "Vi": -0.5681652673649432
      },
      "v_base": 138000.0
    },
    {
      "number": 13370,
      "class": "bus",
      "name": "KLAMATH FALLS 2 1",
      "init": {
        "Vr": 0.7109507351459647,
        "Vi": -0.7478471051451615
      },
      "v_base": 138000.0
    },
    {
      "number": 13371,
      "class": "bus",
      "name": "KLAMATH FALLS 2 2",
      "init": {
        "Vr": 0.7104961218595827,
        "Vi": -0.747838819808056
      },
      "v_base": 138000.0
    },
    {
      "number": 13372,
      "class": "bus",
      "name": "KLAMATH FALLS 3 1",
      "init": {
        "Vr": 0.7177828280381373,
        "Vi": -0.7419735201367187
      },
      "v_base": 138000.0
    },
    {
      "number": 13373,
      "class": "bus",
      "name": "KLAMATH FALLS 3 2",
      "init": {
        "Vr": 0.7174326024518239,
        "Vi": -0.742086727493901
      },
      "v_base": 138000.0
    },
    {
      "number": 13374,
      "class": "bus",
      "name": "CHILOQUIN 1",
      "init": {
        "Vr": 0.7177155871341822,
        "Vi": -0.705881585253357
      },
      "v_base": 138000.0
    },
    {
      "number": 13375,
      "class": "bus",
      "name": "CHILOQUIN 2",
      "init": {
        "Vr": 0.7178358469069183,
        "Vi": -0.7058329448192997
      },
      "v_base": 138000.0
    },
    {
      "number": 13376,
      "class": "bus",
      "name": "MOUNT HOOD PARKDALE 1",
      "init": {
        "Vr": 0.87719748139789,
        "Vi": -0.5454803087734224
      },
      "v_base": 138000.0
    },
    {
      "number": 13377,
      "class": "bus",
      "name": "MOUNT HOOD PARKDALE 2",
      "init": {
        "Vr": 0.87719748139789,
        "Vi": -0.5454803087734224
      },
      "v_base": 18000.0
    },
    {
      "number": 13378,
      "class": "bus",
      "name": "MOUNT HOOD PARKDALE 3",
      "init": {
        "Vr": 0.87719748139789,
        "Vi": -0.5454803087734224
      },
      "v_base": 18000.0
    },
    {
      "number": 13379,
      "class": "bus",
      "name": "MOUNT HOOD PARKDALE 4",
      "init": {
        "Vr": 0.87719748139789,
        "Vi": -0.5454803087734224
      },
      "v_base": 1000.0
    },
    {
      "number": 13380,
      "class": "bus",
      "name": "HOOD RIVER 1",
      "init": {
        "Vr": 0.9030082632957163,
        "Vi": -0.489618640344837
      },
      "v_base": 138000.0
    },
    {
      "number": 13381,
      "class": "bus",
      "name": "BEND 1 1",
      "init": {
        "Vr": 0.7934539437063344,
        "Vi": -0.6201313494550216
      },
      "v_base": 138000.0
    },
    {
      "number": 13382,
      "class": "bus",
      "name": "LA PINE 1",
      "init": {
        "Vr": 0.7579859461491217,
        "Vi": -0.6573152909590622
      },
      "v_base": 138000.0
    },
    {
      "number": 13383,
      "class": "bus",
      "name": "MALIN 1",
      "init": {
        "Vr": 0.7113800911128669,
        "Vi": -0.753123259291611
      },
      "v_base": 138000.0
    },
    {
      "number": 13384,
      "class": "bus",
      "name": "BONANZA 1",
      "init": {
        "Vr": 0.7132148793669352,
        "Vi": -0.7525445984458193
      },
      "v_base": 138000.0
    },
    {
      "number": 13385,
      "class": "bus",
      "name": "WARM SPRINGS 1",
      "init": {
        "Vr": 0.884266992292386,
        "Vi": -0.523479371247288
      },
      "v_base": 138000.0
    },
    {
      "number": 13386,
      "class": "bus",
      "name": "BEND 2 1",
      "init": {
        "Vr": 0.8269410674846984,
        "Vi": -0.5894836716328734
      },
      "v_base": 138000.0
    },
    {
      "number": 13387,
      "class": "bus",
      "name": "BEND 2 2",
      "init": {
        "Vr": 0.8273647481273142,
        "Vi": -0.5892102325626328
      },
      "v_base": 138000.0
    },
    {
      "number": 13388,
      "class": "bus",
      "name": "BEND 3 1",
      "init": {
        "Vr": 0.8257956390079855,
        "Vi": -0.5858349269831258
      },
      "v_base": 138000.0
    },
    {
      "number": 13389,
      "class": "bus",
      "name": "BEND 3 2",
      "init": {
        "Vr": 0.8252705588826597,
        "Vi": -0.5860697259446647
      },
      "v_base": 138000.0
    },
    {
      "number": 13390,
      "class": "bus",
      "name": "TERREBONNE 1",
      "init": {
        "Vr": 0.8791144118322045,
        "Vi": -0.5365000354432716
      },
      "v_base": 138000.0
    },
    {
      "number": 13391,
      "class": "bus",
      "name": "TERREBONNE 2",
      "init": {
        "Vr": 0.8789710066151646,
        "Vi": -0.5366136854916047
      },
      "v_base": 138000.0
    },
    {
      "number": 13392,
      "class": "bus",
      "name": "REDMOND 4 1",
      "init": {
        "Vr": 0.8464764456867433,
        "Vi": -0.5670456636381176
      },
      "v_base": 138000.0
    },
    {
      "number": 13393,
      "class": "bus",
      "name": "REDMOND 4 2",
      "init": {
        "Vr": 0.8461019953260808,
        "Vi": -0.5672858237579506
      },
      "v_base": 138000.0
    },
    {
      "number": 13394,
      "class": "bus",
      "name": "REDMOND 5 1",
      "init": {
        "Vr": 0.8643459510374544,
        "Vi": -0.551003424027726
      },
      "v_base": 138000.0
    },
    {
      "number": 13395,
      "class": "bus",
      "name": "REDMOND 5 2",
      "init": {
        "Vr": 0.8639343856121382,
        "Vi": -0.5511957951344736
      },
      "v_base": 138000.0
    },
    {
      "number": 13396,
      "class": "bus",
      "name": "BEND 4 1",
      "init": {
        "Vr": 0.8895804953445117,
        "Vi": -0.5345119857011033
      },
      "v_base": 345000.0
    },
    {
      "number": 13397,
      "class": "bus",
      "name": "BEND 4 2",
      "init": {
        "Vr": 0.8534433393603615,
        "Vi": -0.5625971200459704
      },
      "v_base": 138000.0
    },
    {
      "number": 13398,
      "class": "bus",
      "name": "BEND 4 3",
      "init": {
        "Vr": 0.8912475472691559,
        "Vi": -0.5336263714278229
      },
      "v_base": 345000.0
    },
    {
      "number": 13399,
      "class": "bus",
      "name": "BEND 5 1",
      "init": {
        "Vr": 0.8380058605652405,
        "Vi": -0.5741227467928548
      },
      "v_base": 138000.0
    },
    {
      "number": 13400,
      "class": "bus",
      "name": "THE DALLES 1 1",
      "init": {
        "Vr": 0.9154939918528199,
        "Vi": -0.48991282121000723
      },
      "v_base": 138000.0
    },
    {
      "number": 13401,
      "class": "bus",
      "name": "THE DALLES 1 2",
      "init": {
        "Vr": 0.9159795203340328,
        "Vi": -0.48953697550981606
      },
      "v_base": 138000.0
    },
    {
      "number": 13402,
      "class": "bus",
      "name": "MADRAS 1 1",
      "init": {
        "Vr": 0.9064731981489572,
        "Vi": -0.5078594624525526
      },
      "v_base": 138000.0
    },
    {
      "number": 13403,
      "class": "bus",
      "name": "PRINEVILLE 1",
      "init": {
        "Vr": 0.846185410398965,
        "Vi": -0.5702938988891806
      },
      "v_base": 138000.0
    },
    {
      "number": 13404,
      "class": "bus",
      "name": "PRINEVILLE 2",
      "init": {
        "Vr": 0.8458040424978075,
        "Vi": -0.5705574280019401
      },
      "v_base": 138000.0
    },
    {
      "number": 13405,
      "class": "bus",
      "name": "CHRISTMAS VALLEY 1",
      "init": {
        "Vr": 0.7579330060545443,
        "Vi": -0.6949317762416718
      },
      "v_base": 138000.0
    },
    {
      "number": 13406,
      "class": "bus",
      "name": "CHRISTMAS VALLEY 2",
      "init": {
        "Vr": 0.7580430380082448,
        "Vi": -0.6949841658766851
      },
      "v_base": 138000.0
    },
    {
      "number": 13407,
      "class": "bus",
      "name": "LAKEVIEW 1",
      "init": {
        "Vr": 0.714095573530078,
        "Vi": -0.7470899601832421
      },
      "v_base": 138000.0
    },
    {
      "number": 13408,
      "class": "bus",
      "name": "LAKEVIEW 2",
      "init": {
        "Vr": 0.7144048139640523,
        "Vi": -0.7472943462534375
      },
      "v_base": 138000.0
    },
    {
      "number": 13409,
      "class": "bus",
      "name": "BOARDMAN 1 1",
      "init": {
        "Vr": 0.9666570122762227,
        "Vi": -0.3764100293892905
      },
      "v_base": 138000.0
    },
    {
      "number": 13410,
      "class": "bus",
      "name": "BOARDMAN 1 2",
      "init": {
        "Vr": 0.9667310713511635,
        "Vi": -0.37632659233013116
      },
      "v_base": 138000.0
    },
    {
      "number": 13411,
      "class": "bus",
      "name": "IRRIGON 1",
      "init": {
        "Vr": 0.9797119615777056,
        "Vi": -0.3446767399637672
      },
      "v_base": 138000.0
    },
    {
      "number": 13412,
      "class": "bus",
      "name": "HEPPNER 1",
      "init": {
        "Vr": 0.9644118725565024,
        "Vi": -0.35488666096249377
      },
      "v_base": 138000.0
    },
    {
      "number": 13413,
      "class": "bus",
      "name": "HEPPNER 2",
      "init": {
        "Vr": 0.96437932196904,
        "Vi": -0.3549294466352526
      },
      "v_base": 138000.0
    },
    {
      "number": 13414,
      "class": "bus",
      "name": "UMATILLA 1 1",
      "init": {
        "Vr": 0.9716343006038681,
        "Vi": -0.3498280409650513
      },
      "v_base": 138000.0
    },
    {
      "number": 13415,
      "class": "bus",
      "name": "HERMISTON 1 1",
      "init": {
        "Vr": 0.9655404241214284,
        "Vi": -0.3469011385861987
      },
      "v_base": 138000.0
    },
    {
      "number": 13416,
      "class": "bus",
      "name": "HERMISTON 1 2",
      "init": {
        "Vr": 0.9658234871794081,
        "Vi": -0.3466608563768622
      },
      "v_base": 138000.0
    },
    {
      "number": 13417,
      "class": "bus",
      "name": "HERMISTON 2 1",
      "init": {
        "Vr": 0.9720772076781611,
        "Vi": -0.34277031923592605
      },
      "v_base": 138000.0
    },
    {
      "number": 13418,
      "class": "bus",
      "name": "HERMISTON 2 2",
      "init": {
        "Vr": 0.972347005581235,
        "Vi": -0.34245985697287173
      },
      "v_base": 138000.0
    },
    {
      "number": 13419,
      "class": "bus",
      "name": "JOHN DAY 1",
      "init": {
        "Vr": 0.9083708683633626,
        "Vi": -0.4749561795745496
      },
      "v_base": 138000.0
    },
    {
      "number": 13420,
      "class": "bus",
      "name": "JOHN DAY 2",
      "init": {
        "Vr": 0.9081826947509227,
        "Vi": -0.47507947526788363
      },
      "v_base": 138000.0
    },
    {
      "number": 13421,
      "class": "bus",
      "name": "BURNS 1 1",
      "init": {
        "Vr": 0.8758294964240944,
        "Vi": -0.5181140351979849
      },
      "v_base": 138000.0
    },
    {
      "number": 13422,
      "class": "bus",
      "name": "BURNS 1 2",
      "init": {
        "Vr": 0.8756534059375277,
        "Vi": -0.518218806986103
      },
      "v_base": 138000.0
    },
    {
      "number": 13423,
      "class": "bus",
      "name": "BURNS 1 3",
      "init": {
        "Vr": 0.8762322491866853,
        "Vi": -0.5182459772843634
      },
      "v_base": 138000.0
    },
    {
      "number": 13424,
      "class": "bus",
      "name": "BURNS 1 4",
      "init": {
        "Vr": 0.8758294964240944,
        "Vi": -0.5181140351979849
      },
      "v_base": 138000.0
    },
    {
      "number": 13425,
      "class": "bus",
      "name": "PILOT ROCK 1",
      "init": {
        "Vr": 0.9545266480343747,
        "Vi": -0.3890783294248103
      },
      "v_base": 138000.0
    },
    {
      "number": 13426,
      "class": "bus",
      "name": "PENDLETON 1",
      "init": {
        "Vr": 0.9586716800511385,
        "Vi": -0.3613173093804129
      },
      "v_base": 138000.0
    },
    {
      "number": 13427,
      "class": "bus",
      "name": "MILTON FREEWATER 1 1",
      "init": {
        "Vr": 0.9878379497655847,
        "Vi": -0.31449082287382585
      },
      "v_base": 138000.0
    },
    {
      "number": 13428,
      "class": "bus",
      "name": "WALLA WALLA 1 1",
      "init": {
        "Vr": 0.9878859445376005,
        "Vi": -0.30983614360640405
      },
      "v_base": 138000.0
    },
    {
      "number": 13429,
      "class": "bus",
      "name": "WALLA WALLA 1 2",
      "init": {
        "Vr": 0.9875294623091404,
        "Vi": -0.31022816646153106
      },
      "v_base": 138000.0
    },
    {
      "number": 13430,
      "class": "bus",
      "name": "WALLA WALLA 1 3",
      "init": {
        "Vr": 0.9882793008177619,
        "Vi": -0.3094295759502083
      },
      "v_base": 138000.0
    },
    {
      "number": 13431,
      "class": "bus",
      "name": "WALLA WALLA 2 1",
      "init": {
        "Vr": 1.0005486531549073,
        "Vi": -0.28632019371155265
      },
      "v_base": 345000.0
    },
    {
      "number": 13432,
      "class": "bus",
      "name": "WALLA WALLA 2 2",
      "init": {
        "Vr": 0.9908608213033083,
        "Vi": -0.30541494098453204
      },
      "v_base": 138000.0
    },
    {
      "number": 13433,
      "class": "bus",
      "name": "WALLA WALLA 2 3",
      "init": {
        "Vr": 0.9969303862237685,
        "Vi": -0.29345180926267794
      },
      "v_base": 22000.0
    },
    {
      "number": 13434,
      "class": "bus",
      "name": "WALLA WALLA 2 4",
      "init": {
        "Vr": 0.9969303862237685,
        "Vi": -0.29345180926267794
      },
      "v_base": 1000.0
    },
    {
      "number": 13435,
      "class": "bus",
      "name": "WALLA WALLA 2 5",
      "init": {
        "Vr": 0.9908608213033075,
        "Vi": -0.30541494098453226
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13436,
      "class": "bus",
      "name": "WALLA WALLA 2 6",
      "init": {
        "Vr": 0.9908608213033075,
        "Vi": -0.30541494098453226
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13437,
      "class": "bus",
      "name": "WALLA WALLA 2 7",
      "init": {
        "Vr": 0.9908608213033075,
        "Vi": -0.30541494098453226
      },
      "v_base": 1000.0
    },
    {
      "number": 13438,
      "class": "bus",
      "name": "WALLA WALLA 2 8",
      "init": {
        "Vr": 1.0011403410973325,
        "Vi": -0.28558249298590094
      },
      "v_base": 345000.0
    },
    {
      "number": 13439,
      "class": "bus",
      "name": "LA GRANDE 1",
      "init": {
        "Vr": 0.9696728145606153,
        "Vi": -0.3682252176106745
      },
      "v_base": 138000.0
    },
    {
      "number": 13440,
      "class": "bus",
      "name": "ELGIN 1",
      "init": {
        "Vr": 0.9835564922092868,
        "Vi": -0.3458567122285376
      },
      "v_base": 138000.0
    },
    {
      "number": 13441,
      "class": "bus",
      "name": "BAKER CITY 1",
      "init": {
        "Vr": 0.9528291858914107,
        "Vi": -0.3963451789699126
      },
      "v_base": 138000.0
    },
    {
      "number": 13442,
      "class": "bus",
      "name": "UNION 1 1",
      "init": {
        "Vr": 0.9734542394391899,
        "Vi": -0.35310504879823834
      },
      "v_base": 138000.0
    },
    {
      "number": 13443,
      "class": "bus",
      "name": "VALE 1 1",
      "init": {
        "Vr": 0.9035433761026319,
        "Vi": -0.4920305456267267
      },
      "v_base": 138000.0
    },
    {
      "number": 13444,
      "class": "bus",
      "name": "VALE 1 2",
      "init": {
        "Vr": 0.9034014773477671,
        "Vi": -0.4920899025806689
      },
      "v_base": 138000.0
    },
    {
      "number": 13445,
      "class": "bus",
      "name": "VALE 1 3",
      "init": {
        "Vr": 0.9036913334756526,
        "Vi": -0.4919715519006408
      },
      "v_base": 138000.0
    },
    {
      "number": 13446,
      "class": "bus",
      "name": "ENTERPRISE 1 1",
      "init": {
        "Vr": 0.9768520916163043,
        "Vi": -0.34923725328482724
      },
      "v_base": 138000.0
    },
    {
      "number": 13447,
      "class": "bus",
      "name": "ONTARIO 1 1",
      "init": {
        "Vr": 0.9028577838485372,
        "Vi": -0.4798311388728886
      },
      "v_base": 345000.0
    },
    {
      "number": 13448,
      "class": "bus",
      "name": "ONTARIO 1 2",
      "init": {
        "Vr": 0.8789166717421748,
        "Vi": -0.5231509974084139
      },
      "v_base": 138000.0
    },
    {
      "number": 13449,
      "class": "bus",
      "name": "JOSEPH 1",
      "init": {
        "Vr": 0.9732215716501023,
        "Vi": -0.356601203692963
      },
      "v_base": 138000.0
    },
    {
      "number": 13450,
      "class": "bus",
      "name": "JOSEPH 2",
      "init": {
        "Vr": 0.9732215716501021,
        "Vi": -0.35660120369296333
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13451,
      "class": "bus",
      "name": "JOSEPH 3",
      "init": {
        "Vr": 0.9732215716501021,
        "Vi": -0.35660120369296333
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13452,
      "class": "bus",
      "name": "JOSEPH 4",
      "init": {
        "Vr": 0.9732215716501021,
        "Vi": -0.35660120369296333
      },
      "v_base": 1000.0
    },
    {
      "number": 13453,
      "class": "bus",
      "name": "BLUE RIVER 1",
      "init": {
        "Vr": 0.8673649020561432,
        "Vi": -0.5593221278536535
      },
      "v_base": 345000.0
    },
    {
      "number": 13454,
      "class": "bus",
      "name": "BLUE RIVER 2",
      "init": {
        "Vr": 0.8709408717478125,
        "Vi": -0.5610329986581405
      },
      "v_base": 138000.0
    },
    {
      "number": 13455,
      "class": "bus",
      "name": "BLUE RIVER 3",
      "init": {
        "Vr": 0.8699530070068618,
        "Vi": -0.5605603691059146
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13456,
      "class": "bus",
      "name": "BLUE RIVER 4",
      "init": {
        "Vr": 0.8699530070068618,
        "Vi": -0.5605603691059146
      },
      "v_base": 1000.0
    },
    {
      "number": 13457,
      "class": "bus",
      "name": "BLUE RIVER 5",
      "init": {
        "Vr": 0.867878592636233,
        "Vi": -0.5599305412270426
      },
      "v_base": 345000.0
    },
    {
      "number": 13458,
      "class": "bus",
      "name": "ARLINGTON 3 1",
      "init": {
        "Vr": 0.9764468203257968,
        "Vi": -0.3780043391791861
      },
      "v_base": 138000.0
    },
    {
      "number": 13459,
      "class": "bus",
      "name": "KENO 1",
      "init": {
        "Vr": 0.7150984587185736,
        "Vi": -0.719715282417218
      },
      "v_base": 345000.0
    },
    {
      "number": 13460,
      "class": "bus",
      "name": "KENO 2",
      "init": {
        "Vr": 0.7160783076907876,
        "Vi": -0.7252588715561735
      },
      "v_base": 138000.0
    },
    {
      "number": 13461,
      "class": "bus",
      "name": "KENO 3",
      "init": {
        "Vr": 0.7150784642598816,
        "Vi": -0.7197207949085643
      },
      "v_base": 345000.0
    },
    {
      "number": 13462,
      "class": "bus",
      "name": "CLATSKANIE 2 1",
      "init": {
        "Vr": 0.8907356585815508,
        "Vi": -0.5173776728711422
      },
      "v_base": 138000.0
    },
    {
      "number": 13463,
      "class": "bus",
      "name": "CLATSKANIE 2 2",
      "init": {
        "Vr": 0.8898860041146017,
        "Vi": -0.5185941618636629
      },
      "v_base": 138000.0
    },
    {
      "number": 13464,
      "class": "bus",
      "name": "HELIX 1 1",
      "init": {
        "Vr": 0.9968570847237033,
        "Vi": -0.30290494942058
      },
      "v_base": 345000.0
    },
    {
      "number": 13465,
      "class": "bus",
      "name": "HELIX 1 2",
      "init": {
        "Vr": 0.9914048037633569,
        "Vi": -0.31493383028264027
      },
      "v_base": 138000.0
    },
    {
      "number": 13466,
      "class": "bus",
      "name": "HELIX 1 3",
      "init": {
        "Vr": 0.9987993358247861,
        "Vi": -0.2809631467983236
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13467,
      "class": "bus",
      "name": "ARLINGTON 4 1",
      "init": {
        "Vr": 0.9755253486652201,
        "Vi": -0.372344547043919
      },
      "v_base": 138000.0
    },
    {
      "number": 13468,
      "class": "bus",
      "name": "ARLINGTON 4 2",
      "init": {
        "Vr": 0.9737048577447796,
        "Vi": -0.2558391865037614
      },
      "v_base": 18000.0
    },
    {
      "number": 13469,
      "class": "bus",
      "name": "ARLINGTON 4 3",
      "init": {
        "Vr": 0.9755035105062343,
        "Vi": -0.3723576633944196
      },
      "v_base": 138000.0
    },
    {
      "number": 13470,
      "class": "bus",
      "name": "UMATILLA 2 1",
      "init": {
        "Vr": 0.9756292161406751,
        "Vi": -0.33067701868769034
      },
      "v_base": 765000.0
    },
    {
      "number": 13471,
      "class": "bus",
      "name": "UMATILLA 2 2",
      "init": {
        "Vr": 0.9802970416984657,
        "Vi": -0.32406729162256004
      },
      "v_base": 345000.0
    },
    {
      "number": 13472,
      "class": "bus",
      "name": "UMATILLA 2 3",
      "init": {
        "Vr": 0.9735421114231853,
        "Vi": -0.34077223967468995
      },
      "v_base": 138000.0
    },
    {
      "number": 13473,
      "class": "bus",
      "name": "UMATILLA 2 4",
      "init": {
        "Vr": 0.9678500279648174,
        "Vi": -0.35484876662658227
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13474,
      "class": "bus",
      "name": "UMATILLA 2 5",
      "init": {
        "Vr": 0.9678500279648174,
        "Vi": -0.35484876662658227
      },
      "v_base": 1000.0
    },
    {
      "number": 13475,
      "class": "bus",
      "name": "UMATILLA 2 6",
      "init": {
        "Vr": 0.9786911722856144,
        "Vi": -0.320052176035313
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13476,
      "class": "bus",
      "name": "UMATILLA 2 7",
      "init": {
        "Vr": 0.9782204648748776,
        "Vi": -0.32142336171643787
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13477,
      "class": "bus",
      "name": "UMATILLA 2 8",
      "init": {
        "Vr": 0.9781443921804873,
        "Vi": -0.32206524987067603
      },
      "v_base": 18000.0
    },
    {
      "number": 13478,
      "class": "bus",
      "name": "UMATILLA 2 9",
      "init": {
        "Vr": 0.9756292161406751,
        "Vi": -0.33067701868769034
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13479,
      "class": "bus",
      "name": "UMATILLA 2 10",
      "init": {
        "Vr": 0.9792132511847549,
        "Vi": -0.3176329677843753
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13480,
      "class": "bus",
      "name": "UMATILLA 2 11",
      "init": {
        "Vr": 0.9763635113423177,
        "Vi": -0.3278476610474492
      },
      "v_base": 18000.0
    },
    {
      "number": 13481,
      "class": "bus",
      "name": "UNION 2 1",
      "init": {
        "Vr": 0.9748650223388837,
        "Vi": -0.3475139845605451
      },
      "v_base": 345000.0
    },
    {
      "number": 13482,
      "class": "bus",
      "name": "UNION 2 2",
      "init": {
        "Vr": 0.9709453302950084,
        "Vi": -0.3592823605685129
      },
      "v_base": 138000.0
    },
    {
      "number": 13483,
      "class": "bus",
      "name": "UNION 2 3",
      "init": {
        "Vr": 0.9748650223388837,
        "Vi": -0.3475139845605451
      },
      "v_base": 20000.0
    },
    {
      "number": 13484,
      "class": "bus",
      "name": "WASCO 1 1",
      "init": {
        "Vr": 0.9642615601170945,
        "Vi": -0.38723346042764367
      },
      "v_base": 345000.0
    },
    {
      "number": 13485,
      "class": "bus",
      "name": "WASCO 1 2",
      "init": {
        "Vr": 0.9559476817351396,
        "Vi": -0.4213979009215739
      },
      "v_base": 138000.0
    },
    {
      "number": 13486,
      "class": "bus",
      "name": "WASCO 1 3",
      "init": {
        "Vr": 0.9684063005513787,
        "Vi": -0.3700777608410109
      },
      "v_base": 24000.0
    },
    {
      "number": 13487,
      "class": "bus",
      "name": "WASCO 1 4",
      "init": {
        "Vr": 0.9723456671848654,
        "Vi": -0.3512504121873541
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13488,
      "class": "bus",
      "name": "LOWELL 1 1",
      "init": {
        "Vr": 0.857024332160504,
        "Vi": -0.5712231422745075
      },
      "v_base": 345000.0
    },
    {
      "number": 13489,
      "class": "bus",
      "name": "LOWELL 1 2",
      "init": {
        "Vr": 0.8470031144635416,
        "Vi": -0.5883314705608704
      },
      "v_base": 138000.0
    },
    {
      "number": 13490,
      "class": "bus",
      "name": "LOWELL 1 3",
      "init": {
        "Vr": 0.856984967377937,
        "Vi": -0.5712321069809463
      },
      "v_base": 345000.0
    },
    {
      "number": 13491,
      "class": "bus",
      "name": "LOWELL 1 4",
      "init": {
        "Vr": 0.8573670635290898,
        "Vi": -0.5711647710978965
      },
      "v_base": 345000.0
    },
    {
      "number": 13492,
      "class": "bus",
      "name": "NEWBERG 3 1",
      "init": {
        "Vr": 0.7990854915156883,
        "Vi": -0.6336920855898664
      },
      "v_base": 138000.0
    },
    {
      "number": 13493,
      "class": "bus",
      "name": "NEWBERG 3 2",
      "init": {
        "Vr": 0.8120664223130422,
        "Vi": -0.617878099879036
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13494,
      "class": "bus",
      "name": "NEWBERG 3 3",
      "init": {
        "Vr": 0.8002546612286363,
        "Vi": -0.6322677476018418
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13495,
      "class": "bus",
      "name": "NEWBERG 3 4",
      "init": {
        "Vr": 0.8002546612286363,
        "Vi": -0.6322677476018418
      },
      "v_base": 1000.0
    },
    {
      "number": 13496,
      "class": "bus",
      "name": "THE DALLES 2 1",
      "init": {
        "Vr": 0.9500554764285568,
        "Vi": -0.39645869872008477
      },
      "v_base": 765000.0
    },
    {
      "number": 13497,
      "class": "bus",
      "name": "THE DALLES 2 2",
      "init": {
        "Vr": 0.9567810691171897,
        "Vi": -0.4006883983782104
      },
      "v_base": 345000.0
    },
    {
      "number": 13498,
      "class": "bus",
      "name": "THE DALLES 2 3",
      "init": {
        "Vr": 0.9573852217081429,
        "Vi": -0.4114259457672827
      },
      "v_base": 138000.0
    },
    {
      "number": 13499,
      "class": "bus",
      "name": "THE DALLES 2 4",
      "init": {
        "Vr": 0.9291473912260487,
        "Vi": -0.3595240084241298
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13500,
      "class": "bus",
      "name": "THE DALLES 2 5",
      "init": {
        "Vr": 0.9500554764285568,
        "Vi": -0.39645869872008477
      },
      "v_base": 18000.0
    },
    {
      "number": 13501,
      "class": "bus",
      "name": "THE DALLES 2 6",
      "init": {
        "Vr": 0.9317941745230522,
        "Vi": -0.37258792949103897
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 13502,
      "class": "bus",
      "name": "THE DALLES 2 7",
      "init": {
        "Vr": 0.9292639941520764,
        "Vi": -0.36070716044493195
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13503,
      "class": "bus",
      "name": "THE DALLES 2 8",
      "init": {
        "Vr": 0.9320679781762327,
        "Vi": -0.3708759756845997
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13504,
      "class": "bus",
      "name": "THE DALLES 2 9",
      "init": {
        "Vr": 0.9308221528934221,
        "Vi": -0.37576371173134937
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 13505,
      "class": "bus",
      "name": "THE DALLES 2 10",
      "init": {
        "Vr": 0.9576290834218606,
        "Vi": -0.4010604391392751
      },
      "v_base": 345000.0
    },
    {
      "number": 13506,
      "class": "bus",
      "name": "HERMISTON 3 1",
      "init": {
        "Vr": 0.9762486346155106,
        "Vi": -0.3339630554784202
      },
      "v_base": 765000.0
    },
    {
      "number": 13507,
      "class": "bus",
      "name": "HERMISTON 3 2",
      "init": {
        "Vr": 0.9823812850563552,
        "Vi": -0.3222116936616798
      },
      "v_base": 345000.0
    },
    {
      "number": 13508,
      "class": "bus",
      "name": "HERMISTON 3 3",
      "init": {
        "Vr": 0.9757157699319149,
        "Vi": -0.33533200906247385
      },
      "v_base": 138000.0
    },
    {
      "number": 13509,
      "class": "bus",
      "name": "HERMISTON 3 4",
      "init": {
        "Vr": 0.9798328969199019,
        "Vi": -0.31762979712718803
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13510,
      "class": "bus",
      "name": "HERMISTON 3 5",
      "init": {
        "Vr": 0.9802740879257,
        "Vi": -0.31518317004152246
      },
      "v_base": 18000.0
    },
    {
      "number": 13511,
      "class": "bus",
      "name": "HERMISTON 3 6",
      "init": {
        "Vr": 0.9793564386590642,
        "Vi": -0.3197651066863461
      },
      "v_base": 18000.0
    },
    {
      "number": 13512,
      "class": "bus",
      "name": "CLATSKANIE 3 1",
      "init": {
        "Vr": 0.873513651857554,
        "Vi": -0.5401260268676362
      },
      "v_base": 138000.0
    },
    {
      "number": 13513,
      "class": "bus",
      "name": "LOWELL 2 1",
      "init": {
        "Vr": 0.8264681592126571,
        "Vi": -0.6168820119415466
      },
      "v_base": 138000.0
    },
    {
      "number": 13514,
      "class": "bus",
      "name": "CONDON 1",
      "init": {
        "Vr": 0.9755876313752796,
        "Vi": -0.38113879275634116
      },
      "v_base": 138000.0
    },
    {
      "number": 13515,
      "class": "bus",
      "name": "CONDON 2",
      "init": {
        "Vr": 0.9877283237908732,
        "Vi": -0.31550495139092033
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13516,
      "class": "bus",
      "name": "WASCO 2 1",
      "init": {
        "Vr": 0.96380023751751,
        "Vi": -0.3893286030639351
      },
      "v_base": 345000.0
    },
    {
      "number": 13517,
      "class": "bus",
      "name": "WASCO 2 2",
      "init": {
        "Vr": 0.9587826942575632,
        "Vi": -0.4162981789874345
      },
      "v_base": 138000.0
    },
    {
      "number": 13518,
      "class": "bus",
      "name": "WASCO 2 3",
      "init": {
        "Vr": 0.9675445654211796,
        "Vi": -0.3710775647905411
      },
      "v_base": 18000.0
    },
    {
      "number": 13519,
      "class": "bus",
      "name": "WASCO 2 4",
      "init": {
        "Vr": 0.9684871483063132,
        "Vi": -0.368512450138272
      },
      "v_base": 18000.0
    },
    {
      "number": 13520,
      "class": "bus",
      "name": "WASCO 2 5",
      "init": {
        "Vr": 0.9726643184187066,
        "Vi": -0.349426570631266
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13521,
      "class": "bus",
      "name": "WASCO 2 6",
      "init": {
        "Vr": 0.9650468389523711,
        "Vi": -0.38390934190216336
      },
      "v_base": 18000.0
    },
    {
      "number": 13522,
      "class": "bus",
      "name": "KLAMATH FALLS 4 1",
      "init": {
        "Vr": 0.7271173628609099,
        "Vi": -0.734429509737398
      },
      "v_base": 138000.0
    },
    {
      "number": 13523,
      "class": "bus",
      "name": "MADRAS 2 1",
      "init": {
        "Vr": 0.9331918426794686,
        "Vi": -0.4946458080848191
      },
      "v_base": 765000.0
    },
    {
      "number": 13524,
      "class": "bus",
      "name": "MADRAS 2 2",
      "init": {
        "Vr": 0.9168080586275801,
        "Vi": -0.5131727844814435
      },
      "v_base": 345000.0
    },
    {
      "number": 13525,
      "class": "bus",
      "name": "MADRAS 2 3",
      "init": {
        "Vr": 0.9127474042744567,
        "Vi": -0.5135917410401056
      },
      "v_base": 138000.0
    },
    {
      "number": 13526,
      "class": "bus",
      "name": "MADRAS 2 4",
      "init": {
        "Vr": 0.9367661741832823,
        "Vi": -0.48716356335511085
      },
      "v_base": 18000.0
    },
    {
      "number": 13527,
      "class": "bus",
      "name": "MADRAS 2 5",
      "init": {
        "Vr": 0.9357646978236515,
        "Vi": -0.4886273413316602
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13528,
      "class": "bus",
      "name": "MADRAS 2 6",
      "init": {
        "Vr": 0.9331918426794686,
        "Vi": -0.4946458080848191
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13529,
      "class": "bus",
      "name": "MORO 1",
      "init": {
        "Vr": 0.9520548446762288,
        "Vi": -0.43878449917058987
      },
      "v_base": 138000.0
    },
    {
      "number": 13530,
      "class": "bus",
      "name": "MORO 2",
      "init": {
        "Vr": 0.9468637660260807,
        "Vi": -0.3955971601254695
      },
      "v_base": 18000.0
    },
    {
      "number": 13531,
      "class": "bus",
      "name": "MORO 3",
      "init": {
        "Vr": 0.9520408589521625,
        "Vi": -0.43880023317717404
      },
      "v_base": 138000.0
    },
    {
      "number": 13532,
      "class": "bus",
      "name": "LOWELL 3 1",
      "init": {
        "Vr": 0.8375865222262547,
        "Vi": -0.5971105574130177
      },
      "v_base": 138000.0
    },
    {
      "number": 13533,
      "class": "bus",
      "name": "LOWELL 3 2",
      "init": {
        "Vr": 0.8476827538655226,
        "Vi": -0.5813812445621529
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13534,
      "class": "bus",
      "name": "LOWELL 3 3",
      "init": {
        "Vr": 0.8503859923458812,
        "Vi": -0.5775431566502185
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13535,
      "class": "bus",
      "name": "LOWELL 3 4",
      "init": {
        "Vr": 0.8395769027337828,
        "Vi": -0.5940421259976334
      },
      "v_base": 1000.0
    },
    {
      "number": 13536,
      "class": "bus",
      "name": "LOWELL 3 5",
      "init": {
        "Vr": 0.8375392397952185,
        "Vi": -0.5971281238613484
      },
      "v_base": 138000.0
    },
    {
      "number": 13537,
      "class": "bus",
      "name": "HERMISTON 4 1",
      "init": {
        "Vr": 0.9829912636710804,
        "Vi": -0.31945739074833696
      },
      "v_base": 345000.0
    },
    {
      "number": 13538,
      "class": "bus",
      "name": "HERMISTON 4 2",
      "init": {
        "Vr": 0.977968376145015,
        "Vi": -0.33304525197720025
      },
      "v_base": 138000.0
    },
    {
      "number": 13539,
      "class": "bus",
      "name": "HERMISTON 4 3",
      "init": {
        "Vr": 0.9735769800973635,
        "Vi": -0.2614102113077658
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13540,
      "class": "bus",
      "name": "HERMISTON 4 4",
      "init": {
        "Vr": 0.9692391269363745,
        "Vi": -0.2921875868700346
      },
      "v_base": 18000.0
    },
    {
      "number": 13541,
      "class": "bus",
      "name": "HERMISTON 4 5",
      "init": {
        "Vr": 0.9711092655480338,
        "Vi": -0.280640150640594
      },
      "v_base": 18000.0
    },
    {
      "number": 13542,
      "class": "bus",
      "name": "HERMISTON 4 6",
      "init": {
        "Vr": 0.9714547223805324,
        "Vi": -0.28020063604771545
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13543,
      "class": "bus",
      "name": "OXBOW 1 1",
      "init": {
        "Vr": 0.9536872935453033,
        "Vi": -0.361367658788424
      },
      "v_base": 345000.0
    },
    {
      "number": 13544,
      "class": "bus",
      "name": "OXBOW 1 2",
      "init": {
        "Vr": 0.9558863757367115,
        "Vi": -0.37067480617484333
      },
      "v_base": 138000.0
    },
    {
      "number": 13545,
      "class": "bus",
      "name": "OXBOW 1 3",
      "init": {
        "Vr": 0.95639175403756,
        "Vi": -0.3735042559763964
      },
      "v_base": 18000.0
    },
    {
      "number": 13546,
      "class": "bus",
      "name": "OXBOW 1 4",
      "init": {
        "Vr": 0.9565087211155575,
        "Vi": -0.3732674146127953
      },
      "v_base": 1000.0
    },
    {
      "number": 13547,
      "class": "bus",
      "name": "OXBOW 1 5",
      "init": {
        "Vr": 0.9534677261917017,
        "Vi": -0.3611670540147668
      },
      "v_base": 345000.0
    },
    {
      "number": 13548,
      "class": "bus",
      "name": "DEXTER 2 1",
      "init": {
        "Vr": 0.751494995837329,
        "Vi": -0.6917304960219648
      },
      "v_base": 345000.0
    },
    {
      "number": 13549,
      "class": "bus",
      "name": "DEXTER 2 2",
      "init": {
        "Vr": 0.7419903775456769,
        "Vi": -0.7567047061536645
      },
      "v_base": 138000.0
    },
    {
      "number": 13550,
      "class": "bus",
      "name": "BOARDMAN 2 1",
      "init": {
        "Vr": 0.9825572480746426,
        "Vi": -0.3364150584374645
      },
      "v_base": 138000.0
    },
    {
      "number": 13551,
      "class": "bus",
      "name": "BOARDMAN 2 2",
      "init": {
        "Vr": 1.0035194427783984,
        "Vi": -0.25006823144890955
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13552,
      "class": "bus",
      "name": "BOARDMAN 2 3",
      "init": {
        "Vr": 1.0043400003229332,
        "Vi": -0.23649103958604747
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13553,
      "class": "bus",
      "name": "BOARDMAN 2 4",
      "init": {
        "Vr": 0.9815723452358209,
        "Vi": -0.33908378280264717
      },
      "v_base": 138000.0
    },
    {
      "number": 13554,
      "class": "bus",
      "name": "KLAMATH FALLS 5 1",
      "init": {
        "Vr": 0.7781248058276966,
        "Vi": -0.7014959324953531
      },
      "v_base": 765000.0
    },
    {
      "number": 13555,
      "class": "bus",
      "name": "KLAMATH FALLS 5 2",
      "init": {
        "Vr": 0.7417071847810723,
        "Vi": -0.7151944618614898
      },
      "v_base": 345000.0
    },
    {
      "number": 13556,
      "class": "bus",
      "name": "KLAMATH FALLS 5 3",
      "init": {
        "Vr": 0.7269120352366369,
        "Vi": -0.7345855778862083
      },
      "v_base": 138000.0
    },
    {
      "number": 13557,
      "class": "bus",
      "name": "KLAMATH FALLS 5 4",
      "init": {
        "Vr": 0.7227499687603351,
        "Vi": -0.7400405491148152
      },
      "v_base": 18000.0
    },
    {
      "number": 13558,
      "class": "bus",
      "name": "KLAMATH FALLS 5 5",
      "init": {
        "Vr": 0.7227499687603351,
        "Vi": -0.7400405491148152
      },
      "v_base": 1000.0
    },
    {
      "number": 13559,
      "class": "bus",
      "name": "KLAMATH FALLS 5 6",
      "init": {
        "Vr": 0.7781248058276966,
        "Vi": -0.7014959324953531
      },
      "v_base": 18000.0
    },
    {
      "number": 13560,
      "class": "bus",
      "name": "KLAMATH FALLS 5 7",
      "init": {
        "Vr": 0.7683471453993859,
        "Vi": -0.6715167994109716
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13561,
      "class": "bus",
      "name": "KLAMATH FALLS 5 8",
      "init": {
        "Vr": 0.766899427608511,
        "Vi": -0.6735996536395268
      },
      "v_base": 22000.0
    },
    {
      "number": 13562,
      "class": "bus",
      "name": "SPRINGFIELD 5 1",
      "init": {
        "Vr": 0.8365462483279628,
        "Vi": -0.6040192033667466
      },
      "v_base": 345000.0
    },
    {
      "number": 13563,
      "class": "bus",
      "name": "SPRINGFIELD 5 2",
      "init": {
        "Vr": 0.7887102559414532,
        "Vi": -0.6461339527150176
      },
      "v_base": 138000.0
    },
    {
      "number": 13564,
      "class": "bus",
      "name": "SPRINGFIELD 5 3",
      "init": {
        "Vr": 0.7993701526755682,
        "Vi": -0.6367489925090011
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 13565,
      "class": "bus",
      "name": "SPRINGFIELD 5 4",
      "init": {
        "Vr": 0.7993701526755682,
        "Vi": -0.6367489925090011
      },
      "v_base": 1000.0
    },
    {
      "number": 13566,
      "class": "bus",
      "name": "SPRINGFIELD 5 5",
      "init": {
        "Vr": 0.8127348765050397,
        "Vi": -0.5836687317650382
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13567,
      "class": "bus",
      "name": "SPRINGFIELD 5 6",
      "init": {
        "Vr": 0.81284526851887,
        "Vi": -0.5835181055602638
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13568,
      "class": "bus",
      "name": "SPRINGFIELD 5 7",
      "init": {
        "Vr": 0.8112302860657793,
        "Vi": -0.5857100229040529
      },
      "v_base": 1000.0
    },
    {
      "number": 13569,
      "class": "bus",
      "name": "ARLINGTON 5 1",
      "init": {
        "Vr": 0.9815827163263335,
        "Vi": -0.36508208675611475
      },
      "v_base": 138000.0
    },
    {
      "number": 13570,
      "class": "bus",
      "name": "ARLINGTON 5 2",
      "init": {
        "Vr": 1.0092524925765156,
        "Vi": -0.312808258743491
      },
      "v_base": 20000.0
    },
    {
      "number": 13571,
      "class": "bus",
      "name": "TOLEDO 2 1",
      "init": {
        "Vr": 0.774900508446586,
        "Vi": -0.6449622461032378
      },
      "v_base": 345000.0
    },
    {
      "number": 13572,
      "class": "bus",
      "name": "TOLEDO 2 2",
      "init": {
        "Vr": 0.7749652823725914,
        "Vi": -0.69083637837332
      },
      "v_base": 138000.0
    },
    {
      "number": 13573,
      "class": "bus",
      "name": "HELIX 2 1",
      "init": {
        "Vr": 0.9872528685865876,
        "Vi": -0.3261419352880937
      },
      "v_base": 138000.0
    },
    {
      "number": 13574,
      "class": "bus",
      "name": "IONE 2 1",
      "init": {
        "Vr": 0.9734294741497339,
        "Vi": -0.38579915761600186
      },
      "v_base": 138000.0
    },
    {
      "number": 13575,
      "class": "bus",
      "name": "IONE 2 2",
      "init": {
        "Vr": 0.9731234436449607,
        "Vi": -0.38647208914907544
      },
      "v_base": 138000.0
    },
    {
      "number": 13576,
      "class": "bus",
      "name": "ESTACADA 2 1",
      "init": {
        "Vr": 0.8496963126024105,
        "Vi": -0.5892132527316357
      },
      "v_base": 138000.0
    },
    {
      "number": 13577,
      "class": "bus",
      "name": "ESTACADA 2 2",
      "init": {
        "Vr": 0.905390800723737,
        "Vi": -0.542406000121732
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13578,
      "class": "bus",
      "name": "ESTACADA 2 3",
      "init": {
        "Vr": 0.8945465298683667,
        "Vi": -0.5463044863297734
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13579,
      "class": "bus",
      "name": "ESTACADA 2 4",
      "init": {
        "Vr": 0.8491727962343412,
        "Vi": -0.5895629851419726
      },
      "v_base": 138000.0
    },
    {
      "number": 13580,
      "class": "bus",
      "name": "LOWELL 4 1",
      "init": {
        "Vr": 0.8943913154572728,
        "Vi": -0.5400505416438556
      },
      "v_base": 765000.0
    },
    {
      "number": 13581,
      "class": "bus",
      "name": "LOWELL 4 2",
      "init": {
        "Vr": 0.8661545891083833,
        "Vi": -0.5756807595008452
      },
      "v_base": 345000.0
    },
    {
      "number": 13582,
      "class": "bus",
      "name": "LOWELL 4 3",
      "init": {
        "Vr": 0.8168173050832594,
        "Vi": -0.6280203696794977
      },
      "v_base": 138000.0
    },
    {
      "number": 13583,
      "class": "bus",
      "name": "LOWELL 4 4",
      "init": {
        "Vr": 0.8956045624666998,
        "Vi": -0.5376696259591193
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13584,
      "class": "bus",
      "name": "LOWELL 4 5",
      "init": {
        "Vr": 0.8972284800708218,
        "Vi": -0.5347738184768057
      },
      "v_base": 18000.0
    },
    {
      "number": 13585,
      "class": "bus",
      "name": "LOWELL 4 6",
      "init": {
        "Vr": 0.895467407366436,
        "Vi": -0.5380807714186131
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13586,
      "class": "bus",
      "name": "LOWELL 4 7",
      "init": {
        "Vr": 0.8687929844752933,
        "Vi": -0.571186565585635
      },
      "v_base": 18000.0
    },
    {
      "number": 13587,
      "class": "bus",
      "name": "LOWELL 4 8",
      "init": {
        "Vr": 0.8950636602728312,
        "Vi": -0.5388146470391467
      },
      "v_base": 24000.0
    },
    {
      "number": 13588,
      "class": "bus",
      "name": "LOWELL 4 9",
      "init": {
        "Vr": 0.8586586731700906,
        "Vi": -0.5825268921658933
      },
      "v_base": 345000.0
    },
    {
      "number": 13589,
      "class": "bus",
      "name": "ARLINGTON 6 1",
      "init": {
        "Vr": 0.9693397671906497,
        "Vi": -0.3904122196242126
      },
      "v_base": 138000.0
    },
    {
      "number": 13590,
      "class": "bus",
      "name": "ARLINGTON 6 2",
      "init": {
        "Vr": 0.9875526894677837,
        "Vi": -0.2853031343347574
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13591,
      "class": "bus",
      "name": "ARLINGTON 6 3",
      "init": {
        "Vr": 0.968906214996724,
        "Vi": -0.3914388392997396
      },
      "v_base": 138000.0
    },
    {
      "number": 13592,
      "class": "bus",
      "name": "ESTACADA 3 1",
      "init": {
        "Vr": 0.8714650759440773,
        "Vi": -0.547364828687652
      },
      "v_base": 345000.0
    },
    {
      "number": 13593,
      "class": "bus",
      "name": "ESTACADA 3 2",
      "init": {
        "Vr": 0.850432376971913,
        "Vi": -0.5790404045871889
      },
      "v_base": 138000.0
    },
    {
      "number": 13594,
      "class": "bus",
      "name": "OXBOW 2 1",
      "init": {
        "Vr": 0.9769566239558378,
        "Vi": -0.29045817952762915
      },
      "v_base": 765000.0
    },
    {
      "number": 13595,
      "class": "bus",
      "name": "OXBOW 2 2",
      "init": {
        "Vr": 0.9661232657724029,
        "Vi": -0.32777722136235954
      },
      "v_base": 345000.0
    },
    {
      "number": 13596,
      "class": "bus",
      "name": "OXBOW 2 3",
      "init": {
        "Vr": 0.9643353075785237,
        "Vi": -0.34141225796780755
      },
      "v_base": 138000.0
    },
    {
      "number": 13597,
      "class": "bus",
      "name": "OXBOW 2 4",
      "init": {
        "Vr": 0.9769566239558378,
        "Vi": -0.29045817952762915
      },
      "v_base": 18000.0
    },
    {
      "number": 13598,
      "class": "bus",
      "name": "OXBOW 2 5",
      "init": {
        "Vr": 0.9861992918249561,
        "Vi": -0.2816334231809158
      },
      "v_base": 18000.0
    },
    {
      "number": 13599,
      "class": "bus",
      "name": "OXBOW 2 6",
      "init": {
        "Vr": 0.9860942346757967,
        "Vi": -0.2795939209288822
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 13600,
      "class": "bus",
      "name": "IDLEYLD PARK 1 1",
      "init": {
        "Vr": 0.8224248061940784,
        "Vi": -0.6394941941585938
      },
      "v_base": 138000.0
    },
    {
      "number": 13601,
      "class": "bus",
      "name": "IDLEYLD PARK 2 1",
      "init": {
        "Vr": 0.8193096633262572,
        "Vi": -0.6424002223415511
      },
      "v_base": 138000.0
    },
    {
      "number": 13602,
      "class": "bus",
      "name": "IDLEYLD PARK 2 2",
      "init": {
        "Vr": 0.8326020414697973,
        "Vi": -0.636023618389643
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13603,
      "class": "bus",
      "name": "IDLEYLD PARK 2 3",
      "init": {
        "Vr": 0.8182585962185811,
        "Vi": -0.6429044390031887
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13604,
      "class": "bus",
      "name": "IDLEYLD PARK 2 4",
      "init": {
        "Vr": 0.8182585962185811,
        "Vi": -0.6429044390031887
      },
      "v_base": 1000.0
    },
    {
      "number": 13605,
      "class": "bus",
      "name": "ATHENA 1",
      "init": {
        "Vr": 0.9929576536457752,
        "Vi": -0.31278432825304675
      },
      "v_base": 138000.0
    },
    {
      "number": 13606,
      "class": "bus",
      "name": "ATHENA 2",
      "init": {
        "Vr": 0.9965739746070506,
        "Vi": -0.23593253405423376
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13607,
      "class": "bus",
      "name": "ATHENA 3",
      "init": {
        "Vr": 0.9927711694392836,
        "Vi": -0.3135066672815814
      },
      "v_base": 138000.0
    },
    {
      "number": 13608,
      "class": "bus",
      "name": "ATHENA 4",
      "init": {
        "Vr": 0.9929576536457752,
        "Vi": -0.31278432825304675
      },
      "v_base": 138000.0
    },
    {
      "number": 13609,
      "class": "bus",
      "name": "ATHENA 5",
      "init": {
        "Vr": 0.9929576536457752,
        "Vi": -0.31278432825304675
      },
      "v_base": 138000.0
    },
    {
      "number": 13610,
      "class": "bus",
      "name": "ATHENA 6",
      "init": {
        "Vr": 0.9929576536457752,
        "Vi": -0.31278432825304675
      },
      "v_base": 138000.0
    },
    {
      "number": 13611,
      "class": "bus",
      "name": "PROSPECT 1",
      "init": {
        "Vr": 0.7728907422029537,
        "Vi": -0.6846414993558294
      },
      "v_base": 138000.0
    },
    {
      "number": 13612,
      "class": "bus",
      "name": "PROSPECT 2",
      "init": {
        "Vr": 0.7923745503382985,
        "Vi": -0.6495397420526154
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13613,
      "class": "bus",
      "name": "PROSPECT 3",
      "init": {
        "Vr": 0.834520984578461,
        "Vi": -0.5929563849731323
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13614,
      "class": "bus",
      "name": "ECHO 1",
      "init": {
        "Vr": 0.9724676433924218,
        "Vi": -0.35471560066660457
      },
      "v_base": 138000.0
    },
    {
      "number": 13615,
      "class": "bus",
      "name": "ECHO 2",
      "init": {
        "Vr": 0.9724382982576898,
        "Vi": -0.3547902849356778
      },
      "v_base": 138000.0
    },
    {
      "number": 13616,
      "class": "bus",
      "name": "ARLINGTON 7 1",
      "init": {
        "Vr": 0.9709234300079271,
        "Vi": -0.37279839678940896
      },
      "v_base": 345000.0
    },
    {
      "number": 13617,
      "class": "bus",
      "name": "ARLINGTON 7 2",
      "init": {
        "Vr": 0.9768368590341303,
        "Vi": -0.36957517095736386
      },
      "v_base": 138000.0
    },
    {
      "number": 13618,
      "class": "bus",
      "name": "ARLINGTON 7 3",
      "init": {
        "Vr": 0.9773247447193901,
        "Vi": -0.3378834142280792
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13619,
      "class": "bus",
      "name": "ARLINGTON 7 4",
      "init": {
        "Vr": 0.9698738147615286,
        "Vi": -0.37463898313021915
      },
      "v_base": 345000.0
    },
    {
      "number": 13620,
      "class": "bus",
      "name": "THE DALLES 3 1",
      "init": {
        "Vr": 0.9473433003756474,
        "Vi": -0.42005711161881254
      },
      "v_base": 765000.0
    },
    {
      "number": 13621,
      "class": "bus",
      "name": "THE DALLES 3 2",
      "init": {
        "Vr": 0.9361426871352792,
        "Vi": -0.4392447907298957
      },
      "v_base": 345000.0
    },
    {
      "number": 13622,
      "class": "bus",
      "name": "THE DALLES 3 3",
      "init": {
        "Vr": 0.9236309930622546,
        "Vi": -0.474248828739108
      },
      "v_base": 138000.0
    },
    {
      "number": 13623,
      "class": "bus",
      "name": "THE DALLES 3 4",
      "init": {
        "Vr": 0.9256050938743313,
        "Vi": -0.457296655895689
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13624,
      "class": "bus",
      "name": "THE DALLES 3 5",
      "init": {
        "Vr": 0.9256050938743313,
        "Vi": -0.457296655895689
      },
      "v_base": 1000.0
    },
    {
      "number": 13625,
      "class": "bus",
      "name": "THE DALLES 3 6",
      "init": {
        "Vr": 0.9473433003756474,
        "Vi": -0.42005711161881254
      },
      "v_base": 24000.0
    },
    {
      "number": 13626,
      "class": "bus",
      "name": "THE DALLES 3 7",
      "init": {
        "Vr": 0.9507896958354366,
        "Vi": -0.4108793241403911
      },
      "v_base": 22000.0
    },
    {
      "number": 13627,
      "class": "bus",
      "name": "THE DALLES 3 8",
      "init": {
        "Vr": 0.9520754693393235,
        "Vi": -0.4072741900043469
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13628,
      "class": "bus",
      "name": "THE DALLES 3 9",
      "init": {
        "Vr": 0.9473433003756474,
        "Vi": -0.42005711161881254
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13629,
      "class": "bus",
      "name": "THE DALLES 3 10",
      "init": {
        "Vr": 0.9543552586648358,
        "Vi": -0.40157167781686925
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13630,
      "class": "bus",
      "name": "THE DALLES 3 11",
      "init": {
        "Vr": 0.9473433003756474,
        "Vi": -0.42005711161881254
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13631,
      "class": "bus",
      "name": "THE DALLES 3 12",
      "init": {
        "Vr": 0.9447229844407984,
        "Vi": -0.4254289332759296
      },
      "v_base": 765000.0
    },
    {
      "number": 13632,
      "class": "bus",
      "name": "WHITE CITY 2 1",
      "init": {
        "Vr": 0.6844841149302853,
        "Vi": -0.7560103126701883
      },
      "v_base": 138000.0
    },
    {
      "number": 13633,
      "class": "bus",
      "name": "IDLEYLD PARK 3 1",
      "init": {
        "Vr": 0.819876668621493,
        "Vi": -0.642917259295312
      },
      "v_base": 138000.0
    },
    {
      "number": 13634,
      "class": "bus",
      "name": "WASCO 3 1",
      "init": {
        "Vr": 0.9692322876683652,
        "Vi": -0.4031855362503784
      },
      "v_base": 138000.0
    },
    {
      "number": 13635,
      "class": "bus",
      "name": "WASCO 3 2",
      "init": {
        "Vr": 0.9687424209934404,
        "Vi": -0.40409538869363937
      },
      "v_base": 138000.0
    },
    {
      "number": 13636,
      "class": "bus",
      "name": "WASCO 3 3",
      "init": {
        "Vr": 0.9692322876683652,
        "Vi": -0.4031855362503784
      },
      "v_base": 138000.0
    },
    {
      "number": 13637,
      "class": "bus",
      "name": "MILTON FREEWATER 2 1",
      "init": {
        "Vr": 0.9980263161480594,
        "Vi": -0.3011359992672712
      },
      "v_base": 345000.0
    },
    {
      "number": 13638,
      "class": "bus",
      "name": "MILTON FREEWATER 2 2",
      "init": {
        "Vr": 0.9917706482882297,
        "Vi": -0.31718305335088803
      },
      "v_base": 138000.0
    },
    {
      "number": 13639,
      "class": "bus",
      "name": "MILTON FREEWATER 2 3",
      "init": {
        "Vr": 0.9885644461075377,
        "Vi": -0.32540761087060655
      },
      "v_base": 22000.0
    },
    {
      "number": 13640,
      "class": "bus",
      "name": "MILTON FREEWATER 2 4",
      "init": {
        "Vr": 0.9885644461075377,
        "Vi": -0.32540761087060655
      },
      "v_base": 1000.0
    },
    {
      "number": 13641,
      "class": "bus",
      "name": "MILTON FREEWATER 2 5",
      "init": {
        "Vr": 0.9694172514702971,
        "Vi": -0.2778203659317148
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13642,
      "class": "bus",
      "name": "MILTON FREEWATER 2 6",
      "init": {
        "Vr": 0.9691345568724824,
        "Vi": -0.2820686424985166
      },
      "v_base": 22000.0
    },
    {
      "number": 13643,
      "class": "bus",
      "name": "MILTON FREEWATER 2 7",
      "init": {
        "Vr": 0.9980685056763348,
        "Vi": -0.3014623824567181
      },
      "v_base": 345000.0
    },
    {
      "number": 13644,
      "class": "bus",
      "name": "MILTON FREEWATER 2 8",
      "init": {
        "Vr": 0.9980263161480594,
        "Vi": -0.3011359992672712
      },
      "v_base": 345000.0
    },
    {
      "number": 13645,
      "class": "bus",
      "name": "CLATSKANIE 4 1",
      "init": {
        "Vr": 0.9092994703558727,
        "Vi": -0.4889988789804833
      },
      "v_base": 765000.0
    },
    {
      "number": 13646,
      "class": "bus",
      "name": "CLATSKANIE 4 2",
      "init": {
        "Vr": 0.9025002923969008,
        "Vi": -0.49716232413297695
      },
      "v_base": 345000.0
    },
    {
      "number": 13647,
      "class": "bus",
      "name": "CLATSKANIE 4 3",
      "init": {
        "Vr": 0.8880833896609344,
        "Vi": -0.5206778255140365
      },
      "v_base": 138000.0
    },
    {
      "number": 13648,
      "class": "bus",
      "name": "CLATSKANIE 4 4",
      "init": {
        "Vr": 0.901906962561837,
        "Vi": -0.497497638714752
      },
      "v_base": 345000.0
    },
    {
      "number": 13649,
      "class": "bus",
      "name": "CLATSKANIE 4 5",
      "init": {
        "Vr": 0.9076965805665752,
        "Vi": -0.49193287741076763
      },
      "v_base": 765000.0
    },
    {
      "number": 13650,
      "class": "bus",
      "name": "LOWELL 5 1",
      "init": {
        "Vr": 0.8479814792932864,
        "Vi": -0.5835440940863746
      },
      "v_base": 345000.0
    },
    {
      "number": 13651,
      "class": "bus",
      "name": "LOWELL 5 2",
      "init": {
        "Vr": 0.824845505152686,
        "Vi": -0.6265897650039074
      },
      "v_base": 138000.0
    },
    {
      "number": 13652,
      "class": "bus",
      "name": "LOWELL 5 3",
      "init": {
        "Vr": 0.8392776910216398,
        "Vi": -0.573378280311038
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13653,
      "class": "bus",
      "name": "LOWELL 5 4",
      "init": {
        "Vr": 0.8395636418635881,
        "Vi": -0.5729734917512787
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13654,
      "class": "bus",
      "name": "LOWELL 5 5",
      "init": {
        "Vr": 0.8378322815128254,
        "Vi": -0.5758113588164393
      },
      "v_base": 1000.0
    },
    {
      "number": 13655,
      "class": "bus",
      "name": "TRAIL 1",
      "init": {
        "Vr": 0.7465035266873583,
        "Vi": -0.7043091746759217
      },
      "v_base": 138000.0
    },
    {
      "number": 13656,
      "class": "bus",
      "name": "IDLEYLD PARK 4 1",
      "init": {
        "Vr": 0.8320660247421473,
        "Vi": -0.6012232476801279
      },
      "v_base": 345000.0
    },
    {
      "number": 13657,
      "class": "bus",
      "name": "IDLEYLD PARK 4 2",
      "init": {
        "Vr": 0.8205699745087711,
        "Vi": -0.6396749302479985
      },
      "v_base": 138000.0
    },
    {
      "number": 13658,
      "class": "bus",
      "name": "IDLEYLD PARK 4 3",
      "init": {
        "Vr": 0.8335183760790585,
        "Vi": -0.5989694195175472
      },
      "v_base": 13199.999809265137
    },
    {
      "number": 13659,
      "class": "bus",
      "name": "IDLEYLD PARK 4 4",
      "init": {
        "Vr": 0.8352952418961129,
        "Vi": -0.5962626070274142
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13660,
      "class": "bus",
      "name": "WASCO 4 1",
      "init": {
        "Vr": 0.9579994323950122,
        "Vi": -0.421075609616239
      },
      "v_base": 138000.0
    },
    {
      "number": 13661,
      "class": "bus",
      "name": "WASCO 4 2",
      "init": {
        "Vr": 0.9260061057276722,
        "Vi": -0.3293343403523428
      },
      "v_base": 18000.0
    },
    {
      "number": 13662,
      "class": "bus",
      "name": "WASCO 4 3",
      "init": {
        "Vr": 0.9196010474209383,
        "Vi": -0.36282835473533015
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13663,
      "class": "bus",
      "name": "MADRAS 3 1",
      "init": {
        "Vr": 0.9036745427530349,
        "Vi": -0.5113009269304537
      },
      "v_base": 138000.0
    },
    {
      "number": 13664,
      "class": "bus",
      "name": "SANDY 2 1",
      "init": {
        "Vr": 0.8598797225055812,
        "Vi": -0.5791857818652858
      },
      "v_base": 138000.0
    },
    {
      "number": 13665,
      "class": "bus",
      "name": "SANDY 2 2",
      "init": {
        "Vr": 0.8766104030819792,
        "Vi": -0.5631507577488188
      },
      "v_base": 22000.0
    },
    {
      "number": 13666,
      "class": "bus",
      "name": "CASCADE LOCKS 1",
      "init": {
        "Vr": 0.9238003401658789,
        "Vi": -0.4600727459554895
      },
      "v_base": 765000.0
    },
    {
      "number": 13667,
      "class": "bus",
      "name": "CASCADE LOCKS 2",
      "init": {
        "Vr": 0.8936405218632023,
        "Vi": -0.5024101216295586
      },
      "v_base": 345000.0
    },
    {
      "number": 13668,
      "class": "bus",
      "name": "CASCADE LOCKS 3",
      "init": {
        "Vr": 0.8842526122985568,
        "Vi": -0.5203631658132185
      },
      "v_base": 138000.0
    },
    {
      "number": 13669,
      "class": "bus",
      "name": "CASCADE LOCKS 4",
      "init": {
        "Vr": 0.9238003401658789,
        "Vi": -0.4600727459554895
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13670,
      "class": "bus",
      "name": "CASCADE LOCKS 5",
      "init": {
        "Vr": 0.9282613260186138,
        "Vi": -0.44997287062933167
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13671,
      "class": "bus",
      "name": "CASCADE LOCKS 6",
      "init": {
        "Vr": 0.9273333145340218,
        "Vi": -0.45149612247864046
      },
      "v_base": 24000.0
    },
    {
      "number": 13672,
      "class": "bus",
      "name": "CASCADE LOCKS 7",
      "init": {
        "Vr": 0.9238003401658789,
        "Vi": -0.4600727459554895
      },
      "v_base": 18000.0
    },
    {
      "number": 13673,
      "class": "bus",
      "name": "CASCADE LOCKS 8",
      "init": {
        "Vr": 0.9238003401658789,
        "Vi": -0.4600727459554895
      },
      "v_base": 18000.0
    },
    {
      "number": 13674,
      "class": "bus",
      "name": "CASCADE LOCKS 9",
      "init": {
        "Vr": 0.9319696736939858,
        "Vi": -0.441049032637056
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13675,
      "class": "bus",
      "name": "BOARDMAN 3 1",
      "init": {
        "Vr": 0.978881592122222,
        "Vi": -0.3424983177001442
      },
      "v_base": 345000.0
    },
    {
      "number": 13676,
      "class": "bus",
      "name": "BOARDMAN 3 2",
      "init": {
        "Vr": 0.9812059165258845,
        "Vi": -0.34006688374594746
      },
      "v_base": 138000.0
    },
    {
      "number": 13677,
      "class": "bus",
      "name": "BOARDMAN 3 3",
      "init": {
        "Vr": 0.978881592122222,
        "Vi": -0.3424983177001442
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13678,
      "class": "bus",
      "name": "BOARDMAN 3 4",
      "init": {
        "Vr": 0.9909296140289527,
        "Vi": -0.31780683913818464
      },
      "v_base": 18000.0
    },
    {
      "number": 13679,
      "class": "bus",
      "name": "IDLEYLD PARK 5 1",
      "init": {
        "Vr": 0.8218257003698721,
        "Vi": -0.6399921540128403
      },
      "v_base": 138000.0
    },
    {
      "number": 13680,
      "class": "bus",
      "name": "IDLEYLD PARK 5 2",
      "init": {
        "Vr": 0.810378734784194,
        "Vi": -0.5570997799992078
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13681,
      "class": "bus",
      "name": "ARLINGTON 8 1",
      "init": {
        "Vr": 0.9664704018348446,
        "Vi": -0.3921529377115645
      },
      "v_base": 765000.0
    },
    {
      "number": 13682,
      "class": "bus",
      "name": "ARLINGTON 8 2",
      "init": {
        "Vr": 0.974297697401554,
        "Vi": -0.3856450266810358
      },
      "v_base": 345000.0
    },
    {
      "number": 13683,
      "class": "bus",
      "name": "ARLINGTON 8 3",
      "init": {
        "Vr": 0.9747818948889758,
        "Vi": -0.3835807046648675
      },
      "v_base": 138000.0
    },
    {
      "number": 13684,
      "class": "bus",
      "name": "ARLINGTON 8 4",
      "init": {
        "Vr": 0.9471763089592715,
        "Vi": -0.37616282332203227
      },
      "v_base": 22000.0
    },
    {
      "number": 13685,
      "class": "bus",
      "name": "ARLINGTON 8 5",
      "init": {
        "Vr": 0.9509114119113623,
        "Vi": -0.37218425972437263
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13686,
      "class": "bus",
      "name": "ARLINGTON 8 6",
      "init": {
        "Vr": 0.9664704018348446,
        "Vi": -0.3921529377115645
      },
      "v_base": 18000.0
    },
    {
      "number": 13687,
      "class": "bus",
      "name": "VALE 2 1",
      "init": {
        "Vr": 0.9016575262817287,
        "Vi": -0.49526220287692435
      },
      "v_base": 138000.0
    },
    {
      "number": 13688,
      "class": "bus",
      "name": "VALE 2 2",
      "init": {
        "Vr": 0.901418623881176,
        "Vi": -0.4955499293123237
      },
      "v_base": 138000.0
    },
    {
      "number": 13689,
      "class": "bus",
      "name": "CLATSKANIE 5 1",
      "init": {
        "Vr": 0.9030036521270476,
        "Vi": -0.4965755190850448
      },
      "v_base": 345000.0
    },
    {
      "number": 13690,
      "class": "bus",
      "name": "CLATSKANIE 5 2",
      "init": {
        "Vr": 0.89002653464407,
        "Vi": -0.5184565310872827
      },
      "v_base": 138000.0
    },
    {
      "number": 13691,
      "class": "bus",
      "name": "CLATSKANIE 5 3",
      "init": {
        "Vr": 0.8780023670469105,
        "Vi": -0.5387307525746339
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13692,
      "class": "bus",
      "name": "CLATSKANIE 5 4",
      "init": {
        "Vr": 0.8780023670469105,
        "Vi": -0.5387307525746339
      },
      "v_base": 1000.0
    },
    {
      "number": 13693,
      "class": "bus",
      "name": "CLATSKANIE 5 5",
      "init": {
        "Vr": 0.9435430966929927,
        "Vi": -0.463577348378617
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13694,
      "class": "bus",
      "name": "CLATSKANIE 5 6",
      "init": {
        "Vr": 0.9444520042192369,
        "Vi": -0.46299171338689227
      },
      "v_base": 18000.0
    },
    {
      "number": 13695,
      "class": "bus",
      "name": "BOARDMAN 4 1",
      "init": {
        "Vr": 0.9746418722138949,
        "Vi": -0.3628624823733783
      },
      "v_base": 765000.0
    },
    {
      "number": 13696,
      "class": "bus",
      "name": "BOARDMAN 4 2",
      "init": {
        "Vr": 0.9767388485253468,
        "Vi": -0.3579979132118343
      },
      "v_base": 345000.0
    },
    {
      "number": 13697,
      "class": "bus",
      "name": "BOARDMAN 4 3",
      "init": {
        "Vr": 0.9778011432362362,
        "Vi": -0.3528200530495053
      },
      "v_base": 138000.0
    },
    {
      "number": 13698,
      "class": "bus",
      "name": "BOARDMAN 4 4",
      "init": {
        "Vr": 0.9993548529575489,
        "Vi": -0.3376493325834273
      },
      "v_base": 13800.000190734863
    },
    {
      "number": 13699,
      "class": "bus",
      "name": "BOARDMAN 4 5",
      "init": {
        "Vr": 0.9771972941992938,
        "Vi": -0.3574158883092178
      },
      "v_base": 345000.0
    },
    {
      "number": 20000,
      "class": "bus",
      "name": "EUREKA 1 1",
      "init": {
        "Vr": 0.5375166397364004,
        "Vi": -0.876274687402941
      },
      "v_base": 138000.0
    },
    {
      "number": 20001,
      "class": "bus",
      "name": "FORTUNA 1",
      "init": {
        "Vr": 0.5836839493285679,
        "Vi": -0.8393564355694689
      },
      "v_base": 138000.0
    },
    {
      "number": 20002,
      "class": "bus",
      "name": "EUREKA 2 1",
      "init": {
        "Vr": 0.5916709425080291,
        "Vi": -0.8364569346079025
      },
      "v_base": 138000.0
    },
    {
      "number": 20003,
      "class": "bus",
      "name": "EUREKA 2 2",
      "init": {
        "Vr": 0.5911746447739191,
        "Vi": -0.8364235079868653
      },
      "v_base": 138000.0
    },
    {
      "number": 20004,
      "class": "bus",
      "name": "ARCATA 1",
      "init": {
        "Vr": 0.537698249517028,
        "Vi": -0.876336972074612
      },
      "v_base": 138000.0
    },
    {
      "number": 20005,
      "class": "bus",
      "name": "CRESCENT CITY 1",
      "init": {
        "Vr": 0.6689917487255558,
        "Vi": -0.7691760303860101
      },
      "v_base": 345000.0
    },
    {
      "number": 20006,
      "class": "bus",
      "name": "CRESCENT CITY 2",
      "init": {
        "Vr": 0.658395644294978,
        "Vi": -0.782717320046507
      },
      "v_base": 138000.0
    },
    {
      "number": 20007,
      "class": "bus",
      "name": "CRESCENT CITY 3",
      "init": {
        "Vr": 0.6684604725065652,
        "Vi": -0.7693576018076315
      },
      "v_base": 345000.0
    },
    {
      "number": 20008,
      "class": "bus",
      "name": "MCKINLEYVILLE 1",
      "init": {
        "Vr": 0.5468691386901449,
        "Vi": -0.8703519631671564
      },
      "v_base": 138000.0
    },
    {
      "number": 20009,
      "class": "bus",
      "name": "MCKINLEYVILLE 2",
      "init": {
        "Vr": 0.5464386144063859,
        "Vi": -0.8703857015843581
      },
      "v_base": 138000.0
    },
    {
      "number": 20010,
      "class": "bus",
      "name": "GARBERVILLE 1",
      "init": {
        "Vr": 0.5511931187775502,
        "Vi": -0.8574680752653792
      },
      "v_base": 138000.0
    },
    {
      "number": 20011,
      "class": "bus",
      "name": "GARBERVILLE 2",
      "init": {
        "Vr": 0.5509980308963228,
        "Vi": -0.8574791228243345
      },
      "v_base": 138000.0
    },
    {
      "number": 20012,
      "class": "bus",
      "name": "MENDOCINO 1",
      "init": {
        "Vr": 0.4464050642543446,
        "Vi": -0.9098080571041085
      },
      "v_base": 138000.0
    },
    {
      "number": 20013,
      "class": "bus",
      "name": "MENDOCINO 2",
      "init": {
        "Vr": 0.4465683878709896,
        "Vi": -0.9098594425086078
      },
      "v_base": 138000.0
    },
    {
      "number": 20014,
      "class": "bus",
      "name": "FORT BRAGG 1",
      "init": {
        "Vr": 0.4523813205064223,
        "Vi": -0.9078586050821875
      },
      "v_base": 138000.0
    },
    {
      "number": 20015,
      "class": "bus",
      "name": "HOOPA 1",
      "init": {
        "Vr": 0.5555278580195145,
        "Vi": -0.8703056339583228
      },
      "v_base": 138000.0
    },
    {
      "number": 20016,
      "class": "bus",
      "name": "HOOPA 2",
      "init": {
        "Vr": 0.5553837858087467,
        "Vi": -0.8703121689109388
      },
      "v_base": 138000.0
    },
    {
      "number": 20017,
      "class": "bus",
      "name": "LAYTONVILLE 1",
      "init": {
        "Vr": 0.5164974221870848,
        "Vi": -0.8745262216263914
      },
      "v_base": 138000.0
    },
    {
      "number": 20018,
      "class": "bus",
      "name": "LAYTONVILLE 2",
      "init": {
        "Vr": 0.5163784099714813,
        "Vi": -0.8745481808320069
      },
      "v_base": 138000.0
    },
    {
      "number": 20019,
      "class": "bus",
      "name": "WILLITS 1",
      "init": {
        "Vr": 0.44787098646163787,
        "Vi": -0.9130689233762053
      },
      "v_base": 138000.0
    },
    {
      "number": 20020,
      "class": "bus",
      "name": "WILLITS 2",
      "init": {
        "Vr": 0.44762332874080407,
        "Vi": -0.9131006784323322
      },
      "v_base": 138000.0
    },
    {
      "number": 20021,
      "class": "bus",
      "name": "REDWOOD VALLEY 1",
      "init": {
        "Vr": 0.4443357367198869,
        "Vi": -0.9147039714176397
      },
      "v_base": 138000.0
    },
    {
      "number": 20022,
      "class": "bus",
      "name": "UKIAH 1 1",
      "init": {
        "Vr": 0.482483724893172,
        "Vi": -0.8955383539700386
      },
      "v_base": 345000.0
    },
    {
      "number": 20023,
      "class": "bus",
      "name": "UKIAH 1 2",
      "init": {
        "Vr": 0.45269316900754164,
        "Vi": -0.9134888359257668
      },
      "v_base": 138000.0
    },
    {
      "number": 20024,
      "class": "bus",
      "name": "UKIAH 1 3",
      "init": {
        "Vr": 0.48420100921818676,
        "Vi": -0.8965918424165652
      },
      "v_base": 345000.0
    },
    {
      "number": 20025,
      "class": "bus",
      "name": "UKIAH 2 1",
      "init": {
        "Vr": 0.44817986335183974,
        "Vi": -0.9133377614382848
      },
      "v_base": 138000.0
    },
    {
      "number": 20026,
      "class": "bus",
      "name": "HAYFORK 1",
      "init": {
        "Vr": 0.601479298333737,
        "Vi": -0.8235856517701998
      },
      "v_base": 138000.0
    },
    {
      "number": 20027,
      "class": "bus",
      "name": "CLOVERDALE 2 1",
      "init": {
        "Vr": 0.43378745536752455,
        "Vi": -0.9208821385939755
      },
      "v_base": 138000.0
    },
    {
      "number": 20028,
      "class": "bus",
      "name": "FORT JONES 1",
      "init": {
        "Vr": 0.625940464412837,
        "Vi": -0.8224771254981738
      },
      "v_base": 138000.0
    },
    {
      "number": 20029,
      "class": "bus",
      "name": "LAKEPORT 1",
      "init": {
        "Vr": 0.43704517157729983,
        "Vi": -0.915811094224816
      },
      "v_base": 138000.0
    },
    {
      "number": 20030,
      "class": "bus",
      "name": "WEAVERVILLE 1",
      "init": {
        "Vr": 0.6499573632090192,
        "Vi": -0.7874488057368187
      },
      "v_base": 138000.0
    },
    {
      "number": 20031,
      "class": "bus",
      "name": "UPPER LAKE 1",
      "init": {
        "Vr": 0.437661276237631,
        "Vi": -0.9165901753026923
      },
      "v_base": 138000.0
    },
    {
      "number": 20032,
      "class": "bus",
      "name": "KELSEYVILLE 1",
      "init": {
        "Vr": 0.4354934272206043,
        "Vi": -0.916526334868259
      },
      "v_base": 138000.0
    },
    {
      "number": 20033,
      "class": "bus",
      "name": "KELSEYVILLE 2",
      "init": {
        "Vr": 0.43525137820453647,
        "Vi": -0.9165499320088917
      },
      "v_base": 138000.0
    },
    {
      "number": 20034,
      "class": "bus",
      "name": "YREKA 1",
      "init": {
        "Vr": 0.6729904342937179,
        "Vi": -0.7633642438519179
      },
      "v_base": 138000.0
    },
    {
      "number": 20035,
      "class": "bus",
      "name": "YREKA 2",
      "init": {
        "Vr": 0.6727760598248089,
        "Vi": -0.7633968174831648
      },
      "v_base": 138000.0
    },
    {
      "number": 20036,
      "class": "bus",
      "name": "CLEARLAKE 1",
      "init": {
        "Vr": 0.4408654223479151,
        "Vi": -0.9163735614316015
      },
      "v_base": 138000.0
    },
    {
      "number": 20037,
      "class": "bus",
      "name": "HIDDEN VALLEY LAKE 1",
      "init": {
        "Vr": 0.4385989284595179,
        "Vi": -0.9184338533109729
      },
      "v_base": 138000.0
    },
    {
      "number": 20038,
      "class": "bus",
      "name": "WEED 1",
      "init": {
        "Vr": 0.6700084189563672,
        "Vi": -0.7711849443203767
      },
      "v_base": 138000.0
    },
    {
      "number": 20039,
      "class": "bus",
      "name": "WEED 2",
      "init": {
        "Vr": 0.6698830155134357,
        "Vi": -0.7712344961834439
      },
      "v_base": 138000.0
    },
    {
      "number": 20040,
      "class": "bus",
      "name": "REDDING 1 1",
      "init": {
        "Vr": 0.6265737510836604,
        "Vi": -0.8068763504809113
      },
      "v_base": 138000.0
    },
    {
      "number": 20041,
      "class": "bus",
      "name": "REDDING 1 2",
      "init": {
        "Vr": 0.626240553505662,
        "Vi": -0.8069775382929405
      },
      "v_base": 138000.0
    },
    {
      "number": 20042,
      "class": "bus",
      "name": "REDDING 2 1",
      "init": {
        "Vr": 0.6278112114593583,
        "Vi": -0.7983052124684845
      },
      "v_base": 138000.0
    },
    {
      "number": 20043,
      "class": "bus",
      "name": "COTTONWOOD 1 1",
      "init": {
        "Vr": 0.6025021035084079,
        "Vi": -0.8144185799700332
      },
      "v_base": 138000.0
    },
    {
      "number": 20044,
      "class": "bus",
      "name": "RED BLUFF 1 1",
      "init": {
        "Vr": 0.5822201513041437,
        "Vi": -0.8232594486126896
      },
      "v_base": 138000.0
    },
    {
      "number": 20045,
      "class": "bus",
      "name": "RED BLUFF 1 2",
      "init": {
        "Vr": 0.582514821687111,
        "Vi": -0.823280406800868
      },
      "v_base": 138000.0
    },
    {
      "number": 20046,
      "class": "bus",
      "name": "RED BLUFF 2 1",
      "init": {
        "Vr": 0.5897258268331405,
        "Vi": -0.8292756900633396
      },
      "v_base": 138000.0
    },
    {
      "number": 20047,
      "class": "bus",
      "name": "MOUNT SHASTA 1",
      "init": {
        "Vr": 0.673228390230493,
        "Vi": -0.7746599457870417
      },
      "v_base": 138000.0
    },
    {
      "number": 20048,
      "class": "bus",
      "name": "MONTAGUE 1",
      "init": {
        "Vr": 0.682045385056186,
        "Vi": -0.7554911031291804
      },
      "v_base": 138000.0
    },
    {
      "number": 20049,
      "class": "bus",
      "name": "MONTAGUE 2",
      "init": {
        "Vr": 0.6819567691292596,
        "Vi": -0.7555302133003272
      },
      "v_base": 138000.0
    },
    {
      "number": 20050,
      "class": "bus",
      "name": "REDDING 3 1",
      "init": {
        "Vr": 0.6319903661964515,
        "Vi": -0.7980533409785902
      },
      "v_base": 138000.0
    },
    {
      "number": 20051,
      "class": "bus",
      "name": "REDDING 3 2",
      "init": {
        "Vr": 0.6322747715192336,
        "Vi": -0.7979484856694556
      },
      "v_base": 138000.0
    },
    {
      "number": 20052,
      "class": "bus",
      "name": "REDDING 4 1",
      "init": {
        "Vr": 0.6189571425852888,
        "Vi": -0.8100347459459613
      },
      "v_base": 138000.0
    },
    {
      "number": 20053,
      "class": "bus",
      "name": "WILLIAMS 1 1",
      "init": {
        "Vr": 0.47170373859786646,
        "Vi": -0.9097424132978092
      },
      "v_base": 138000.0
    },
    {
      "number": 20054,
      "class": "bus",
      "name": "ANDERSON 1 1",
      "init": {
        "Vr": 0.6237530426316774,
        "Vi": -0.8055595454803882
      },
      "v_base": 138000.0
    },
    {
      "number": 20055,
      "class": "bus",
      "name": "ANDERSON 1 2",
      "init": {
        "Vr": 0.6232638787778655,
        "Vi": -0.8056422554488019
      },
      "v_base": 138000.0
    },
    {
      "number": 20056,
      "class": "bus",
      "name": "CORNING 1",
      "init": {
        "Vr": 0.5499148865175983,
        "Vi": -0.846044503887804
      },
      "v_base": 138000.0
    },
    {
      "number": 20057,
      "class": "bus",
      "name": "WILLOWS 1",
      "init": {
        "Vr": 0.5060913478492248,
        "Vi": -0.874104768306223
      },
      "v_base": 138000.0
    },
    {
      "number": 20058,
      "class": "bus",
      "name": "ORLAND 1",
      "init": {
        "Vr": 0.5187596573751084,
        "Vi": -0.8612176707812255
      },
      "v_base": 138000.0
    },
    {
      "number": 20059,
      "class": "bus",
      "name": "REDDING 5 1",
      "init": {
        "Vr": 0.6296108416067614,
        "Vi": -0.7961701812079203
      },
      "v_base": 138000.0
    },
    {
      "number": 20060,
      "class": "bus",
      "name": "REDDING 6 1",
      "init": {
        "Vr": 0.6328927344617061,
        "Vi": -0.794460660153467
      },
      "v_base": 138000.0
    },
    {
      "number": 20061,
      "class": "bus",
      "name": "REDDING 6 2",
      "init": {
        "Vr": 0.6333703892446856,
        "Vi": -0.7943485865198673
      },
      "v_base": 138000.0
    },
    {
      "number": 20062,
      "class": "bus",
      "name": "PALO CEDRO 1",
      "init": {
        "Vr": 0.6494318325348123,
        "Vi": -0.7900978446379405
      },
      "v_base": 138000.0
    },
    {
      "number": 20063,
      "class": "bus",
      "name": "LOS MOLINOS 1",
      "init": {
        "Vr": 0.5834485256359874,
        "Vi": -0.8350006911810944
      },
      "v_base": 138000.0
    },
    {
      "number": 20064,
      "class": "bus",
      "name": "LOS MOLINOS 2",
      "init": {
        "Vr": 0.583345965200127,
        "Vi": -0.8350202481014201
      },
      "v_base": 138000.0
    },
    {
      "number": 20065,
      "class": "bus",
      "name": "LOS MOLINOS 3",
      "init": {
        "Vr": 0.5835518679849194,
        "Vi": -0.8349866714858063
      },
      "v_base": 138000.0
    },
    {
      "number": 20066,
      "class": "bus",
      "name": "ESPARTO 1",
      "init": {
        "Vr": 0.43509278610904223,
        "Vi": -0.913518487817697
      },
      "v_base": 138000.0
    },
    {
      "number": 20067,
      "class": "bus",
      "name": "COLUSA 1",
      "init": {
        "Vr": 0.4869518777096053,
        "Vi": -0.9043982697726115
      },
      "v_base": 138000.0
    },
    {
      "number": 20068,
      "class": "bus",
      "name": "COLUSA 2",
      "init": {
        "Vr": 0.4866968662214215,
        "Vi": -0.904429420664921
      },
      "v_base": 138000.0
    },
    {
      "number": 20069,
      "class": "bus",
      "name": "SHINGLETOWN 1",
      "init": {
        "Vr": 0.6551805736615612,
        "Vi": -0.7963869086154852
      },
      "v_base": 138000.0
    },
    {
      "number": 20070,
      "class": "bus",
      "name": "WOODLAND 2 1",
      "init": {
        "Vr": 0.4377900095588681,
        "Vi": -0.9166696926709138
      },
      "v_base": 138000.0
    },
    {
      "number": 20071,
      "class": "bus",
      "name": "WOODLAND 3 1",
      "init": {
        "Vr": 0.44319012435486993,
        "Vi": -0.9142193893355512
      },
      "v_base": 138000.0
    },
    {
      "number": 20072,
      "class": "bus",
      "name": "WOODLAND 3 2",
      "init": {
        "Vr": 0.4435505335879163,
        "Vi": -0.9142300900888813
      },
      "v_base": 138000.0
    },
    {
      "number": 20073,
      "class": "bus",
      "name": "CHICO 1 1",
      "init": {
        "Vr": 0.5816418422158647,
        "Vi": -0.8530464064526895
      },
      "v_base": 345000.0
    },
    {
      "number": 20074,
      "class": "bus",
      "name": "CHICO 1 2",
      "init": {
        "Vr": 0.5610692748293634,
        "Vi": -0.860129660076161
      },
      "v_base": 138000.0
    },
    {
      "number": 20075,
      "class": "bus",
      "name": "CHICO 2 1",
      "init": {
        "Vr": 0.5378975753201777,
        "Vi": -0.8667111124489705
      },
      "v_base": 138000.0
    },
    {
      "number": 20076,
      "class": "bus",
      "name": "CHICO 3 1",
      "init": {
        "Vr": 0.5457218700919066,
        "Vi": -0.8616592195224873
      },
      "v_base": 138000.0
    },
    {
      "number": 20077,
      "class": "bus",
      "name": "CHICO 4 1",
      "init": {
        "Vr": 0.5506712929164385,
        "Vi": -0.8614537885994769
      },
      "v_base": 138000.0
    },
    {
      "number": 20078,
      "class": "bus",
      "name": "CHICO 4 2",
      "init": {
        "Vr": 0.5502835810722486,
        "Vi": -0.8614827967352402
      },
      "v_base": 138000.0
    },
    {
      "number": 20079,
      "class": "bus",
      "name": "CHICO 5 1",
      "init": {
        "Vr": 0.5479507703570408,
        "Vi": -0.857493403947723
      },
      "v_base": 138000.0
    },
    {
      "number": 20080,
      "class": "bus",
      "name": "CHICO 6 1",
      "init": {
        "Vr": 0.5440900953590495,
        "Vi": -0.8521596131335398
      },
      "v_base": 138000.0
    },
    {
      "number": 20081,
      "class": "bus",
      "name": "CHICO 6 2",
      "init": {
        "Vr": 0.5437699619704311,
        "Vi": -0.8521555490601821
      },
      "v_base": 138000.0
    },
    {
      "number": 20082,
      "class": "bus",
      "name": "DAVIS 1 1",
      "init": {
        "Vr": 0.4382440929114415,
        "Vi": -0.9164198057194278
      },
      "v_base": 138000.0
    },
    {
      "number": 20083,
      "class": "bus",
      "name": "DAVIS 2 1",
      "init": {
        "Vr": 0.414844707229053,
        "Vi": -0.9228785154302637
      },
      "v_base": 138000.0
    },
    {
      "number": 20084,
      "class": "bus",
      "name": "DAVIS 2 2",
      "init": {
        "Vr": 0.4152935637747472,
        "Vi": -0.9228213542706707
      },
      "v_base": 138000.0
    },
    {
      "number": 20085,
      "class": "bus",
      "name": "LIVE OAK 1",
      "init": {
        "Vr": 0.5058852432949974,
        "Vi": -0.8915178745300828
      },
      "v_base": 138000.0
    },
    {
      "number": 20086,
      "class": "bus",
      "name": "LIVE OAK 2",
      "init": {
        "Vr": 0.5056058074320156,
        "Vi": -0.8915417981117769
      },
      "v_base": 138000.0
    },
    {
      "number": 20087,
      "class": "bus",
      "name": "GRIDLEY 1",
      "init": {
        "Vr": 0.5015632585344215,
        "Vi": -0.8879271939527877
      },
      "v_base": 138000.0
    },
    {
      "number": 20088,
      "class": "bus",
      "name": "RIO VISTA 1 1",
      "init": {
        "Vr": 0.43100504222812464,
        "Vi": -0.9255221027258663
      },
      "v_base": 138000.0
    },
    {
      "number": 20089,
      "class": "bus",
      "name": "RIO VISTA 1 2",
      "init": {
        "Vr": 0.4307345808327287,
        "Vi": -0.9254461121302764
      },
      "v_base": 138000.0
    },
    {
      "number": 20090,
      "class": "bus",
      "name": "WOODLAND 4 1",
      "init": {
        "Vr": 0.44951153650248454,
        "Vi": -0.9120946054977113
      },
      "v_base": 138000.0
    },
    {
      "number": 20091,
      "class": "bus",
      "name": "YUBA CITY 1 1",
      "init": {
        "Vr": 0.4781206917212977,
        "Vi": -0.9001347308504691
      },
      "v_base": 138000.0
    },
    {
      "number": 20092,
      "class": "bus",
      "name": "YUBA CITY 2 1",
      "init": {
        "Vr": 0.5278449897312696,
        "Vi": -0.8850732859949078
      },
      "v_base": 138000.0
    },
    {
      "number": 20093,
      "class": "bus",
      "name": "YUBA CITY 2 2",
      "init": {
        "Vr": 0.5274857935272657,
        "Vi": -0.885088070205496
      },
      "v_base": 138000.0
    },
    {
      "number": 20094,
      "class": "bus",
      "name": "YUBA CITY 2 3",
      "init": {
        "Vr": 0.5282341215377441,
        "Vi": -0.8850453773259448
      },
      "v_base": 138000.0
    },
    {
      "number": 20095,
      "class": "bus",
      "name": "PARADISE 1 1",
      "init": {
        "Vr": 0.5351733058759267,
        "Vi": -0.8568887897252299
      },
      "v_base": 138000.0
    },
    {
      "number": 20096,
      "class": "bus",
      "name": "PARADISE 1 2",
      "init": {
        "Vr": 0.5348718296588678,
        "Vi": -0.8568000823074376
      },
      "v_base": 138000.0
    },
    {
      "number": 20097,
      "class": "bus",
      "name": "PARADISE 2 1",
      "init": {
        "Vr": 0.5422659872377565,
        "Vi": -0.8544216324171693
      },
      "v_base": 138000.0
    },
    {
      "number": 20098,
      "class": "bus",
      "name": "YUBA CITY 3 1",
      "init": {
        "Vr": 0.47429452192955496,
        "Vi": -0.9014644974424048
      },
      "v_base": 138000.0
    },
    {
      "number": 20099,
      "class": "bus",
      "name": "YUBA CITY 3 2",
      "init": {
        "Vr": 0.47497681587629426,
        "Vi": -0.9014403138823617
      },
      "v_base": 138000.0
    },
    {
      "number": 20100,
      "class": "bus",
      "name": "YUBA CITY 3 3",
      "init": {
        "Vr": 0.47360306756666637,
        "Vi": -0.9015243263159388
      },
      "v_base": 138000.0
    },
    {
      "number": 20101,
      "class": "bus",
      "name": "YUBA CITY 4 1",
      "init": {
        "Vr": 0.43929213872245243,
        "Vi": -0.9036756040679164
      },
      "v_base": 138000.0
    },
    {
      "number": 20102,
      "class": "bus",
      "name": "YUBA CITY 4 2",
      "init": {
        "Vr": 0.43878982106801057,
        "Vi": -0.9034952545378897
      },
      "v_base": 138000.0
    },
    {
      "number": 20103,
      "class": "bus",
      "name": "YUBA CITY 4 3",
      "init": {
        "Vr": 0.43975054477919506,
        "Vi": -0.9038668623175485
      },
      "v_base": 138000.0
    },
    {
      "number": 20104,
      "class": "bus",
      "name": "YUBA CITY 4 4",
      "init": {
        "Vr": 0.43929213872245243,
        "Vi": -0.9036756040679164
      },
      "v_base": 138000.0
    },
    {
      "number": 20105,
      "class": "bus",
      "name": "WEST SACRAMENTO 1 1",
      "init": {
        "Vr": 0.42089581081941624,
        "Vi": -0.9185293603912327
      },
      "v_base": 138000.0
    },
    {
      "number": 20106,
      "class": "bus",
      "name": "WEST SACRAMENTO 2 1",
      "init": {
        "Vr": 0.42515308460557644,
        "Vi": -0.9193845479761552
      },
      "v_base": 138000.0
    },
    {
      "number": 20107,
      "class": "bus",
      "name": "WEST SACRAMENTO 2 2",
      "init": {
        "Vr": 0.4255021677957326,
        "Vi": -0.9193437702997661
      },
      "v_base": 138000.0
    },
    {
      "number": 20108,
      "class": "bus",
      "name": "MAGALIA 1",
      "init": {
        "Vr": 0.5687084303344476,
        "Vi": -0.8492125063823186
      },
      "v_base": 138000.0
    },
    {
      "number": 20109,
      "class": "bus",
      "name": "MAGALIA 2",
      "init": {
        "Vr": 0.5689974748075693,
        "Vi": -0.8491635422149051
      },
      "v_base": 138000.0
    },
    {
      "number": 20110,
      "class": "bus",
      "name": "OROVILLE 2 1",
      "init": {
        "Vr": 0.525841566550384,
        "Vi": -0.8773909245833749
      },
      "v_base": 138000.0
    },
    {
      "number": 20111,
      "class": "bus",
      "name": "OLIVEHURST 1",
      "init": {
        "Vr": 0.4458944161660067,
        "Vi": -0.9034950061063829
      },
      "v_base": 138000.0
    },
    {
      "number": 20112,
      "class": "bus",
      "name": "OLIVEHURST 2",
      "init": {
        "Vr": 0.44615520225325656,
        "Vi": -0.903469610965904
      },
      "v_base": 138000.0
    },
    {
      "number": 20113,
      "class": "bus",
      "name": "OLIVEHURST 3",
      "init": {
        "Vr": 0.4456067827356405,
        "Vi": -0.90352250394866
      },
      "v_base": 138000.0
    },
    {
      "number": 20114,
      "class": "bus",
      "name": "WEST SACRAMENTO 3 1",
      "init": {
        "Vr": 0.4221311534675631,
        "Vi": -0.9181229936150009
      },
      "v_base": 138000.0
    },
    {
      "number": 20115,
      "class": "bus",
      "name": "WEST SACRAMENTO 3 2",
      "init": {
        "Vr": 0.4218610509872123,
        "Vi": -0.9181071451356164
      },
      "v_base": 138000.0
    },
    {
      "number": 20116,
      "class": "bus",
      "name": "SACRAMENTO 1 1",
      "init": {
        "Vr": 0.41633049471425093,
        "Vi": -0.9268201035299277
      },
      "v_base": 138000.0
    },
    {
      "number": 20117,
      "class": "bus",
      "name": "SACRAMENTO 2 1",
      "init": {
        "Vr": 0.4126973541431298,
        "Vi": -0.9292616004321987
      },
      "v_base": 138000.0
    },
    {
      "number": 20118,
      "class": "bus",
      "name": "SACRAMENTO 3 1",
      "init": {
        "Vr": 0.4185329105430017,
        "Vi": -0.9301001398455534
      },
      "v_base": 138000.0
    },
    {
      "number": 20119,
      "class": "bus",
      "name": "SACRAMENTO 3 2",
      "init": {
        "Vr": 0.41888229799850935,
        "Vi": -0.9301884656307114
      },
      "v_base": 138000.0
    },
    {
      "number": 20120,
      "class": "bus",
      "name": "SACRAMENTO 4 1",
      "init": {
        "Vr": 0.4223822280449238,
        "Vi": -0.9245407444456654
      },
      "v_base": 138000.0
    },
    {
      "number": 20121,
      "class": "bus",
      "name": "SACRAMENTO 5 1",
      "init": {
        "Vr": 0.4214005423747788,
        "Vi": -0.918825638245479
      },
      "v_base": 138000.0
    },
    {
      "number": 20122,
      "class": "bus",
      "name": "SACRAMENTO 6 1",
      "init": {
        "Vr": 0.4922467015216848,
        "Vi": -0.8960266479680312
      },
      "v_base": 345000.0
    },
    {
      "number": 20123,
      "class": "bus",
      "name": "SACRAMENTO 6 2",
      "init": {
        "Vr": 0.4312025230887651,
        "Vi": -0.9255791237699806
      },
      "v_base": 138000.0
    },
    {
      "number": 20124,
      "class": "bus",
      "name": "SACRAMENTO 7 1",
      "init": {
        "Vr": 0.4194950996587904,
        "Vi": -0.9241763426028484
      },
      "v_base": 138000.0
    },
    {
      "number": 20125,
      "class": "bus",
      "name": "SACRAMENTO 8 1",
      "init": {
        "Vr": 0.4220804069579826,
        "Vi": -0.9324572657287019
      },
      "v_base": 138000.0
    },
    {
      "number": 20126,
      "class": "bus",
      "name": "SACRAMENTO 9 1",
      "init": {
        "Vr": 0.4089732192691243,
        "Vi": -0.9278851330005228
      },
      "v_base": 138000.0
    },
    {
      "number": 20127,
      "class": "bus",
      "name": "SACRAMENTO 9 2",
      "init": {
        "Vr": 0.4089732192691244,
        "Vi": -0.9278851330005224
      },
      "v_base": 22000.0
    },
    {
      "number": 20128,
      "class": "bus",
      "name": "SACRAMENTO 9 3",
      "init": {
        "Vr": 0.4089732192691244,
        "Vi": -0.9278851330005224
      },
      "v_base": 22000.0
    },
    {
      "number": 20129,
      "class": "bus",
      "name": "SACRAMENTO 9 4",
      "init": {
        "Vr": 0.4089732192691244,
        "Vi": -0.9278851330005224
      },
      "v_base": 1000.0
    },
    {
      "number": 20130,
      "class": "bus",
      "name": "MARYSVILLE 5 1",
      "init": {
        "Vr": 0.4896285027616554,
        "Vi": -0.892038031122421
      },
      "v_base": 138000.0
    },
    {
      "number": 20131,
      "class": "bus",
      "name": "MARYSVILLE 6 1",
      "init": {
        "Vr": 0.47398982037869125,
        "Vi": -0.8978861006353429
      },
      "v_base": 138000.0
    },
    {
      "number": 20132,
      "class": "bus",
      "name": "MARYSVILLE 6 2",
      "init": {
        "Vr": 0.47429668904488254,
        "Vi": -0.8978529083922447
      },
      "v_base": 138000.0
    },
    {
      "number": 20133,
      "class": "bus",
      "name": "SACRAMENTO 10 1",
      "init": {
        "Vr": 0.41451876347938527,
        "Vi": -0.92621269156229
      },
      "v_base": 138000.0
    },
    {
      "number": 20134,
      "class": "bus",
      "name": "SACRAMENTO 11 1",
      "init": {
        "Vr": 0.4151504852279668,
        "Vi": -0.9264387715525951
      },
      "v_base": 138000.0
    },
    {
      "number": 20135,
      "class": "bus",
      "name": "SACRAMENTO 12 1",
      "init": {
        "Vr": 0.42113975229246015,
        "Vi": -0.9241670373111872
      },
      "v_base": 138000.0
    },
    {
      "number": 20136,
      "class": "bus",
      "name": "RIO LINDA 1",
      "init": {
        "Vr": 0.43131273896760114,
        "Vi": -0.9166071525666869
      },
      "v_base": 138000.0
    },
    {
      "number": 20137,
      "class": "bus",
      "name": "SACRAMENTO 13 1",
      "init": {
        "Vr": 0.4252784955009823,
        "Vi": -0.9277311335429185
      },
      "v_base": 138000.0
    },
    {
      "number": 20138,
      "class": "bus",
      "name": "SACRAMENTO 13 2",
      "init": {
        "Vr": 0.4249949139474543,
        "Vi": -0.927771165352934
      },
      "v_base": 138000.0
    },
    {
      "number": 20139,
      "class": "bus",
      "name": "SACRAMENTO 14 1",
      "init": {
        "Vr": 0.41664675312818716,
        "Vi": -0.9247250874946297
      },
      "v_base": 138000.0
    },
    {
      "number": 20140,
      "class": "bus",
      "name": "SACRAMENTO 14 2",
      "init": {
        "Vr": 0.41616730944116814,
        "Vi": -0.9247218124707381
      },
      "v_base": 138000.0
    },
    {
      "number": 20141,
      "class": "bus",
      "name": "SACRAMENTO 15 1",
      "init": {
        "Vr": 0.42559212185775946,
        "Vi": -0.9247567174750615
      },
      "v_base": 138000.0
    },
    {
      "number": 20142,
      "class": "bus",
      "name": "SACRAMENTO 15 2",
      "init": {
        "Vr": 0.4252065345397679,
        "Vi": -0.9248076924000668
      },
      "v_base": 138000.0
    },
    {
      "number": 20143,
      "class": "bus",
      "name": "SACRAMENTO 16 1",
      "init": {
        "Vr": 0.41805949874668236,
        "Vi": -0.918515579182262
      },
      "v_base": 138000.0
    },
    {
      "number": 20144,
      "class": "bus",
      "name": "ELK GROVE 1 1",
      "init": {
        "Vr": 0.4073856253165562,
        "Vi": -0.9297328627279696
      },
      "v_base": 138000.0
    },
    {
      "number": 20145,
      "class": "bus",
      "name": "ELK GROVE 1 2",
      "init": {
        "Vr": 0.40677878640289267,
        "Vi": -0.9297339920249039
      },
      "v_base": 138000.0
    },
    {
      "number": 20146,
      "class": "bus",
      "name": "ELK GROVE 2 1",
      "init": {
        "Vr": 0.41138072937411907,
        "Vi": -0.9270346317906796
      },
      "v_base": 138000.0
    },
    {
      "number": 20147,
      "class": "bus",
      "name": "ELK GROVE 2 2",
      "init": {
        "Vr": 0.4107091268060161,
        "Vi": -0.9269731187829037
      },
      "v_base": 138000.0
    },
    {
      "number": 20148,
      "class": "bus",
      "name": "SACRAMENTO 17 1",
      "init": {
        "Vr": 0.4239969194865266,
        "Vi": -0.9266970717790602
      },
      "v_base": 138000.0
    },
    {
      "number": 20149,
      "class": "bus",
      "name": "SACRAMENTO 18 1",
      "init": {
        "Vr": 0.4117767545113388,
        "Vi": -0.9272687591752011
      },
      "v_base": 138000.0
    },
    {
      "number": 20150,
      "class": "bus",
      "name": "SACRAMENTO 18 2",
      "init": {
        "Vr": 0.41140040704743125,
        "Vi": -0.9272483554736652
      },
      "v_base": 138000.0
    },
    {
      "number": 20151,
      "class": "bus",
      "name": "SACRAMENTO 19 1",
      "init": {
        "Vr": 0.40911872355136425,
        "Vi": -0.9269836441975006
      },
      "v_base": 138000.0
    },
    {
      "number": 20152,
      "class": "bus",
      "name": "SACRAMENTO 20 1",
      "init": {
        "Vr": 0.40797457326068676,
        "Vi": -0.9296671967095587
