            "id": "lineshunt_2401_2404_2_t",
            "params": {
                "R": 0.0,
                "X": -2.411963252717072
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2501_1_f",
            "params": {
                "R": 0.0,
                "X": -2.1137180006150706
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2501
            },
            "id": "lineshunt_2401_2501_1_t",
            "params": {
                "R": 0.0,
                "X": -2.1137180006150706
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2603_1_f",
            "params": {
                "R": 0.0,
                "X": -6.75219429906338
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2603
            },
            "id": "lineshunt_2401_2603_1_t",
            "params": {
                "R": 0.0,
                "X": -6.75219429906338
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2901_1_f",
            "params": {
                "R": 0.0,
                "X": -0.42815552454131267
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2901
            },
            "id": "lineshunt_2401_2901_1_t",
            "params": {
                "R": 0.0,
                "X": -0.42815552454131267
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2902_1_f",
            "params": {
                "R": 0.0,
                "X": -0.48306843468723587
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2902
            },
            "id": "lineshunt_2401_2902_1_t",
            "params": {
                "R": 0.0,
                "X": -0.48306843468723587
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2402
            },
            "id": "lineshunt_2402_2501_1_f",
            "params": {
                "R": 0.0,
                "X": -6.185056977495542
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2501
            },
            "id": "lineshunt_2402_2501_1_t",
            "params": {
                "R": 0.0,
                "X": -6.185056977495542
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2403
            },
            "id": "lineshunt_2403_2501_1_f",
            "params": {
                "R": 0.0,
                "X": -2.917152932255616
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2501
            },
            "id": "lineshunt_2403_2501_1_t",
            "params": {
                "R": 0.0,
                "X": -2.917152932255616
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2405
            },
            "id": "lineshunt_2405_2406_1_f",
            "params": {
                "R": 0.0,
                "X": -19.607843503911702
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2406
            },
            "id": "lineshunt_2405_2406_1_t",
            "params": {
                "R": 0.0,
                "X": -19.607843503911702
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2405
            },
            "id": "lineshunt_2405_2410_1_f",
            "params": {
                "R": 0.0,
                "X": -42.8082174861388
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2410
            },
            "id": "lineshunt_2405_2410_1_t",
            "params": {
                "R": 0.0,
                "X": -42.8082174861388
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2405
            },
            "id": "lineshunt_2405_2410_2_f",
            "params": {
                "R": 0.0,
                "X": -42.8082174861388
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2410
            },
            "id": "lineshunt_2405_2410_2_t",
            "params": {
                "R": 0.0,
                "X": -42.8082174861388
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2406
            },
            "id": "lineshunt_2406_2408_1_f",
            "params": {
                "R": 0.0,
                "X": -20.325203921791918
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2408
            },
            "id": "lineshunt_2406_2408_1_t",
            "params": {
                "R": 0.0,
                "X": -20.325203921791918
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2406
            },
            "id": "lineshunt_2406_2410_1_f",
            "params": {
                "R": 0.0,
                "X": -12.536041308552486
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2410
            },
            "id": "lineshunt_2406_2410_1_t",
            "params": {
                "R": 0.0,
                "X": -12.536041308552486
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2407
            },
            "id": "lineshunt_2407_2408_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2408
            },
            "id": "lineshunt_2407_2408_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2408
            },
            "id": "lineshunt_2408_2409_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2409
            },
            "id": "lineshunt_2408_2409_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2408
            },
            "id": "lineshunt_2408_2409_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2409
            },
            "id": "lineshunt_2408_2409_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2408
            },
            "id": "lineshunt_2408_2411_1_f",
            "params": {
                "R": 0.0,
                "X": -13.888889486775012
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2411
            },
            "id": "lineshunt_2408_2411_1_t",
            "params": {
                "R": 0.0,
                "X": -13.888889486775012
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2408
            },
            "id": "lineshunt_2408_2502_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2502
            },
            "id": "lineshunt_2408_2502_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2409
            },
            "id": "lineshunt_2409_2502_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2502
            },
            "id": "lineshunt_2409_2502_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2409
            },
            "id": "lineshunt_2409_2503_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2503
            },
            "id": "lineshunt_2409_2503_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2410
            },
            "id": "lineshunt_2410_2411_1_f",
            "params": {
                "R": 0.0,
                "X": -15.802780969182995
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2411
            },
            "id": "lineshunt_2410_2411_1_t",
            "params": {
                "R": 0.0,
                "X": -15.802780969182995
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2410
            },
            "id": "lineshunt_2410_2411_2_f",
            "params": {
                "R": 0.0,
                "X": -17.77461755684395
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2411
            },
            "id": "lineshunt_2410_2411_2_t",
            "params": {
                "R": 0.0,
                "X": -17.77461755684395
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2502
            },
            "id": "lineshunt_2502_2503_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2503
            },
            "id": "lineshunt_2502_2503_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2502
            },
            "id": "lineshunt_2502_2503_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2503
            },
            "id": "lineshunt_2502_2503_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2600
            },
            "id": "lineshunt_2600_2601_1_f",
            "params": {
                "R": 0.0,
                "X": -1.4258826365052362
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2601
            },
            "id": "lineshunt_2600_2601_1_t",
            "params": {
                "R": 0.0,
                "X": -1.4258826365052362
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2600
            },
            "id": "lineshunt_2600_2602_1_f",
            "params": {
                "R": 0.0,
                "X": -1.6834733550649148
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2602
            },
            "id": "lineshunt_2600_2602_1_t",
            "params": {
                "R": 0.0,
                "X": -1.6834733550649148
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2600
            },
            "id": "lineshunt_2600_2603_1_f",
            "params": {
                "R": 0.0,
                "X": -16.663889056499013
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2603
            },
            "id": "lineshunt_2600_2603_1_t",
            "params": {
                "R": 0.0,
                "X": -16.663889056499013
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2600
            },
            "id": "lineshunt_2600_2603_2_f",
            "params": {
                "R": 0.0,
                "X": -16.663889056499013
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2603
            },
            "id": "lineshunt_2600_2603_2_t",
            "params": {
                "R": 0.0,
                "X": -16.663889056499013
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2601
            },
            "id": "lineshunt_2601_2603_1_f",
            "params": {
                "R": 0.0,
                "X": -1.1999904156496706
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2603
            },
            "id": "lineshunt_2601_2603_1_t",
            "params": {
                "R": 0.0,
                "X": -1.1999904156496706
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2603
            },
            "id": "lineshunt_2603_2901_1_f",
            "params": {
                "R": 0.0,
                "X": -3.735106296768931
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2901
            },
            "id": "lineshunt_2603_2901_1_t",
            "params": {
                "R": 0.0,
                "X": -3.735106296768931
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2604
            },
            "id": "lineshunt_2604_6404_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6404
            },
            "id": "lineshunt_2604_6404_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2604
            },
            "id": "lineshunt_2604_6504_1_f",
            "params": {
                "R": 0.0,
                "X": -4.553733918061394
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_2604_6504_1_t",
            "params": {
                "R": 0.0,
                "X": -4.553733918061394
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2604
            },
            "id": "lineshunt_2604_6504_2_f",
            "params": {
                "R": 0.0,
                "X": -4.553733918061394
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_2604_6504_2_t",
            "params": {
                "R": 0.0,
                "X": -4.553733918061394
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2605
            },
            "id": "lineshunt_2605_2607_1_f",
            "params": {
                "R": 0.0,
                "X": -5.454049726886539
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2607
            },
            "id": "lineshunt_2605_2607_1_t",
            "params": {
                "R": 0.0,
                "X": -5.454049726886539
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2606
            },
            "id": "lineshunt_2606_2607_1_f",
            "params": {
                "R": 0.0,
                "X": -5.454049726886539
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2607
            },
            "id": "lineshunt_2606_2607_1_t",
            "params": {
                "R": 0.0,
                "X": -5.454049726886539
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2608
            },
            "id": "lineshunt_2608_2611_1_f",
            "params": {
                "R": 0.0,
                "X": -27.255382607818927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2611
            },
            "id": "lineshunt_2608_2611_1_t",
            "params": {
                "R": 0.0,
                "X": -27.255382607818927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2608
            },
            "id": "lineshunt_2608_2612_1_f",
            "params": {
                "R": 0.0,
                "X": -24.27184419317221
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2608_2612_1_t",
            "params": {
                "R": 0.0,
                "X": -24.27184419317221
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2608
            },
            "id": "lineshunt_2608_2618_1_f",
            "params": {
                "R": 0.0,
                "X": -19.841269815458432
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2618
            },
            "id": "lineshunt_2608_2618_1_t",
            "params": {
                "R": 0.0,
                "X": -19.841269815458432
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2608
            },
            "id": "lineshunt_2608_2619_1_f",
            "params": {
                "R": 0.0,
                "X": -26.64534949683767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2619
            },
            "id": "lineshunt_2608_2619_1_t",
            "params": {
                "R": 0.0,
                "X": -26.64534949683767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2609
            },
            "id": "lineshunt_2609_2615_1_f",
            "params": {
                "R": 0.0,
                "X": -123.15270386329102
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2615
            },
            "id": "lineshunt_2609_2615_1_t",
            "params": {
                "R": 0.0,
                "X": -123.15270386329102
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2609
            },
            "id": "lineshunt_2609_2617_1_f",
            "params": {
                "R": 0.0,
                "X": -166.11295116930484
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2617
            },
            "id": "lineshunt_2609_2617_1_t",
            "params": {
                "R": 0.0,
                "X": -166.11295116930484
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2610
            },
            "id": "lineshunt_2610_2613_1_f",
            "params": {
                "R": 0.0,
                "X": -25.920165619954734
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2613
            },
            "id": "lineshunt_2610_2613_1_t",
            "params": {
                "R": 0.0,
                "X": -25.920165619954734
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2610
            },
            "id": "lineshunt_2610_2613_2_f",
            "params": {
                "R": 0.0,
                "X": -24.142925226986822
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2613
            },
            "id": "lineshunt_2610_2613_2_t",
            "params": {
                "R": 0.0,
                "X": -24.142925226986822
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2610
            },
            "id": "lineshunt_2610_2616_1_f",
            "params": {
                "R": 0.0,
                "X": -29.0444372047318
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2616
            },
            "id": "lineshunt_2610_2616_1_t",
            "params": {
                "R": 0.0,
                "X": -29.0444372047318
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2610
            },
            "id": "lineshunt_2610_2617_1_f",
            "params": {
                "R": 0.0,
                "X": -20.729685545023735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2617
            },
            "id": "lineshunt_2610_2617_1_t",
            "params": {
                "R": 0.0,
                "X": -20.729685545023735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2611
            },
            "id": "lineshunt_2611_2612_1_f",
            "params": {
                "R": 0.0,
                "X": -210.5263225589765
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2611_2612_1_t",
            "params": {
                "R": 0.0,
                "X": -210.5263225589765
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2615_1_f",
            "params": {
                "R": 0.0,
                "X": -65.35947675498
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2615
            },
            "id": "lineshunt_2612_2615_1_t",
            "params": {
                "R": 0.0,
                "X": -65.35947675498
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2615_2_f",
            "params": {
                "R": 0.0,
                "X": -65.35947675498
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2615
            },
            "id": "lineshunt_2612_2615_2_t",
            "params": {
                "R": 0.0,
                "X": -65.35947675498
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2618_1_f",
            "params": {
                "R": 0.0,
                "X": -103.09278046442464
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2618
            },
            "id": "lineshunt_2612_2618_1_t",
            "params": {
                "R": 0.0,
                "X": -103.09278046442464
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2618_2_f",
            "params": {
                "R": 0.0,
                "X": -103.09278046442464
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2618
            },
            "id": "lineshunt_2612_2618_2_t",
            "params": {
                "R": 0.0,
                "X": -103.09278046442464
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2618_3_f",
            "params": {
                "R": 0.0,
                "X": -103.73444167162357
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2618
            },
            "id": "lineshunt_2612_2618_3_t",
            "params": {
                "R": 0.0,
                "X": -103.73444167162357
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2618_4_f",
            "params": {
                "R": 0.0,
                "X": -103.73444167162357
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2618
            },
            "id": "lineshunt_2612_2618_4_t",
            "params": {
                "R": 0.0,
                "X": -103.73444167162357
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2619_1_f",
            "params": {
                "R": 0.0,
                "X": -217.86492251659996
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2619
            },
            "id": "lineshunt_2612_2619_1_t",
            "params": {
                "R": 0.0,
                "X": -217.86492251659996
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2619_2_f",
            "params": {
                "R": 0.0,
                "X": -217.86492251659996
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2619
            },
            "id": "lineshunt_2612_2619_2_t",
            "params": {
                "R": 0.0,
                "X": -217.86492251659996
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2619_3_f",
            "params": {
                "R": 0.0,
                "X": -217.86492251659996
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2619
            },
            "id": "lineshunt_2612_2619_3_t",
            "params": {
                "R": 0.0,
                "X": -217.86492251659996
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2620_1_f",
            "params": {
                "R": 0.0,
                "X": -80.97165702716416
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2620
            },
            "id": "lineshunt_2612_2620_1_t",
            "params": {
                "R": 0.0,
                "X": -80.97165702716416
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "lineshunt_2612_2620_2_f",
            "params": {
                "R": 0.0,
                "X": -80.97165702716416
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2620
            },
            "id": "lineshunt_2612_2620_2_t",
            "params": {
                "R": 0.0,
                "X": -80.97165702716416
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2613
            },
            "id": "lineshunt_2613_2616_1_f",
            "params": {
                "R": 0.0,
                "X": -240.963859185371
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2616
            },
            "id": "lineshunt_2613_2616_1_t",
            "params": {
                "R": 0.0,
                "X": -240.963859185371
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2613
            },
            "id": "lineshunt_2613_2617_1_f",
            "params": {
                "R": 0.0,
                "X": -160.51364518388502
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2617
            },
            "id": "lineshunt_2613_2617_1_t",
            "params": {
                "R": 0.0,
                "X": -160.51364518388502
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2614
            },
            "id": "lineshunt_2614_2616_1_f",
            "params": {
                "R": 0.0,
                "X": -78.1860824728005
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2616
            },
            "id": "lineshunt_2614_2616_1_t",
            "params": {
                "R": 0.0,
                "X": -78.1860824728005
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2614
            },
            "id": "lineshunt_2614_2616_2_f",
            "params": {
                "R": 0.0,
                "X": -78.1860824728005
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2616
            },
            "id": "lineshunt_2614_2616_2_t",
            "params": {
                "R": 0.0,
                "X": -78.1860824728005
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2615
            },
            "id": "lineshunt_2615_2617_1_f",
            "params": {
                "R": 0.0,
                "X": -71.47962886628684
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2617
            },
            "id": "lineshunt_2615_2617_1_t",
            "params": {
                "R": 0.0,
                "X": -71.47962886628684
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2615
            },
            "id": "lineshunt_2615_2617_2_f",
            "params": {
                "R": 0.0,
                "X": -71.47962886628684
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2617
            },
            "id": "lineshunt_2615_2617_2_t",
            "params": {
                "R": 0.0,
                "X": -71.47962886628684
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2615
            },
            "id": "lineshunt_2615_2620_1_f",
            "params": {
                "R": 0.0,
                "X": -94.33962541326342
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2620
            },
            "id": "lineshunt_2615_2620_1_t",
            "params": {
                "R": 0.0,
                "X": -94.33962541326342
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2616
            },
            "id": "lineshunt_2616_2617_1_f",
            "params": {
                "R": 0.0,
                "X": -79.55449322383193
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2617
            },
            "id": "lineshunt_2616_2617_1_t",
            "params": {
                "R": 0.0,
                "X": -79.55449322383193
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2901
            },
            "id": "lineshunt_2901_2902_1_f",
            "params": {
                "R": 0.0,
                "X": -1.9177294704599508
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2902
            },
            "id": "lineshunt_2901_2902_1_t",
            "params": {
                "R": 0.0,
                "X": -1.9177294704599508
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3101
            },
            "id": "lineshunt_3101_3102_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3102
            },
            "id": "lineshunt_3101_3102_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3101
            },
            "id": "lineshunt_3101_3102_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3102
            },
            "id": "lineshunt_3101_3102_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3102
            },
            "id": "lineshunt_3102_3103_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "lineshunt_3102_3103_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3102
            },
            "id": "lineshunt_3102_3103_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "lineshunt_3102_3103_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3102
            },
            "id": "lineshunt_3102_3103_3_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "lineshunt_3102_3103_3_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3102
            },
            "id": "lineshunt_3102_3302_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3302
            },
            "id": "lineshunt_3102_3302_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "lineshunt_3103_3204_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3103_3204_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "lineshunt_3103_3204_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3103_3204_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "lineshunt_3103_3305_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3305
            },
            "id": "lineshunt_3103_3305_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "lineshunt_3103_3305_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3305
            },
            "id": "lineshunt_3103_3305_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3104
            },
            "id": "lineshunt_3104_3105_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3105
            },
            "id": "lineshunt_3104_3105_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3202_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "lineshunt_3201_3202_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3202_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "lineshunt_3201_3202_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3203_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3201_3203_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3203_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3201_3203_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3923_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3201_3923_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3923_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3201_3923_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3924_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3201_3924_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "lineshunt_3201_3924_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3201_3924_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "lineshunt_3202_3203_9_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3202_3203_9_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "lineshunt_3202_3204_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3202_3204_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "lineshunt_3202_3205_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3205
            },
            "id": "lineshunt_3202_3205_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "lineshunt_3202_3924_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3202_3924_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "lineshunt_3202_3924_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3202_3924_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3203_3204_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3203_3204_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3203_3303_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "lineshunt_3203_3303_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3203_3303_9_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "lineshunt_3203_3303_9_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3203_3305_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3305
            },
            "id": "lineshunt_3203_3305_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3203_3923_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3203_3923_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "lineshunt_3203_3923_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3203_3923_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3204_3205_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3205
            },
            "id": "lineshunt_3204_3205_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3204_3205_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3205
            },
            "id": "lineshunt_3204_3205_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3204_3923_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3204_3923_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "lineshunt_3204_3923_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3204_3923_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3205
            },
            "id": "lineshunt_3205_3914_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3914
            },
            "id": "lineshunt_3205_3914_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3205
            },
            "id": "lineshunt_3205_3915_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3915
            },
            "id": "lineshunt_3205_3915_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3301
            },
            "id": "lineshunt_3301_3903_1_f",
            "params": {
                "R": 0.0,
                "X": -3.3401250524967447
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3903
            },
            "id": "lineshunt_3301_3903_1_t",
            "params": {
                "R": 0.0,
                "X": -3.3401250524967447
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3302
            },
            "id": "lineshunt_3302_3304_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3304
            },
            "id": "lineshunt_3302_3304_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3302
            },
            "id": "lineshunt_3302_3304_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3304
            },
            "id": "lineshunt_3302_3304_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "lineshunt_3303_3304_1_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3304
            },
            "id": "lineshunt_3303_3304_1_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "lineshunt_3303_3304_2_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3304
            },
            "id": "lineshunt_3303_3304_2_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "lineshunt_3303_3304_3_f",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3304
            },
            "id": "lineshunt_3303_3304_3_t",
            "params": {
                "R": 0.0,
                "X": -41.666666304485666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "lineshunt_3303_3918_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3918
            },
            "id": "lineshunt_3303_3918_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "lineshunt_3303_3918_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3918
            },
            "id": "lineshunt_3303_3918_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3305
            },
            "id": "lineshunt_3305_3923_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3305_3923_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3401
            },
            "id": "lineshunt_3401_3402_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3402
            },
            "id": "lineshunt_3401_3402_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3401
            },
            "id": "lineshunt_3401_3402_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3402
            },
            "id": "lineshunt_3401_3402_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3401
            },
            "id": "lineshunt_3401_3404_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3404
            },
            "id": "lineshunt_3401_3404_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3401
            },
            "id": "lineshunt_3401_3405_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3405
            },
            "id": "lineshunt_3401_3405_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3401
            },
            "id": "lineshunt_3401_3405_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3405
            },
            "id": "lineshunt_3401_3405_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3401
            },
            "id": "lineshunt_3401_3804_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3804
            },
            "id": "lineshunt_3401_3804_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3403
            },
            "id": "lineshunt_3403_3404_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3404
            },
            "id": "lineshunt_3403_3404_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3403
            },
            "id": "lineshunt_3403_3804_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3804
            },
            "id": "lineshunt_3403_3804_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3404
            },
            "id": "lineshunt_3404_3804_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3804
            },
            "id": "lineshunt_3404_3804_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3404
            },
            "id": "lineshunt_3404_3917_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3917
            },
            "id": "lineshunt_3404_3917_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3404
            },
            "id": "lineshunt_3404_3918_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3918
            },
            "id": "lineshunt_3404_3918_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3405
            },
            "id": "lineshunt_3405_3907_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3907
            },
            "id": "lineshunt_3405_3907_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3405
            },
            "id": "lineshunt_3405_3907_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3907
            },
            "id": "lineshunt_3405_3907_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3501
            },
            "id": "lineshunt_3501_3914_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3914
            },
            "id": "lineshunt_3501_3914_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3501
            },
            "id": "lineshunt_3501_3915_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3915
            },
            "id": "lineshunt_3501_3915_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3601
            },
            "id": "lineshunt_3601_3925_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3925
            },
            "id": "lineshunt_3601_3925_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3701
            },
            "id": "lineshunt_3701_3926_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3926
            },
            "id": "lineshunt_3701_3926_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3701
            },
            "id": "lineshunt_3701_3926_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3926
            },
            "id": "lineshunt_3701_3926_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3801
            },
            "id": "lineshunt_3801_3802_1_f",
            "params": {
                "R": 0.0,
                "X": -1.5054572459056523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3802
            },
            "id": "lineshunt_3801_3802_1_t",
            "params": {
                "R": 0.0,
                "X": -1.5054572459056523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3801
            },
            "id": "lineshunt_3801_3803_1_f",
            "params": {
                "R": 0.0,
                "X": -1.3725893580820028
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3803
            },
            "id": "lineshunt_3801_3803_1_t",
            "params": {
                "R": 0.0,
                "X": -1.3725893580820028
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3801
            },
            "id": "lineshunt_3801_3803_2_f",
            "params": {
                "R": 0.0,
                "X": -1.3725893580820028
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3803
            },
            "id": "lineshunt_3801_3803_2_t",
            "params": {
                "R": 0.0,
                "X": -1.3725893580820028
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3802
            },
            "id": "lineshunt_3802_3891_1_f",
            "params": {
                "R": 0.0,
                "X": -1.8384041932213868
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3891
            },
            "id": "lineshunt_3802_3891_1_t",
            "params": {
                "R": 0.0,
                "X": -1.8384041932213868
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3804
            },
            "id": "lineshunt_3804_3806_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3806
            },
            "id": "lineshunt_3804_3806_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3805
            },
            "id": "lineshunt_3805_3806_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3806
            },
            "id": "lineshunt_3805_3806_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3892
            },
            "id": "lineshunt_3892_3893_1_f",
            "params": {
                "R": 0.0,
                "X": -1.0065323872838625
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3893
            },
            "id": "lineshunt_3892_3893_1_t",
            "params": {
                "R": 0.0,
                "X": -1.0065323872838625
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3894
            },
            "id": "lineshunt_3894_3895_1_f",
            "params": {
                "R": 0.0,
                "X": -1.0056315119151744
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3895
            },
            "id": "lineshunt_3894_3895_1_t",
            "params": {
                "R": 0.0,
                "X": -1.0056315119151744
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3896
            },
            "id": "lineshunt_3896_3897_1_f",
            "params": {
                "R": 0.0,
                "X": -1.0894076807544784
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3897
            },
            "id": "lineshunt_3896_3897_1_t",
            "params": {
                "R": 0.0,
                "X": -1.0894076807544784
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3901
            },
            "id": "lineshunt_3901_3903_1_f",
            "params": {
                "R": 0.0,
                "X": -1.4393666559396896
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3903
            },
            "id": "lineshunt_3901_3903_1_t",
            "params": {
                "R": 0.0,
                "X": -1.4393666559396896
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3901
            },
            "id": "lineshunt_3901_8002_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7372270105138312
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8002
            },
            "id": "lineshunt_3901_8002_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7372270105138312
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3903
            },
            "id": "lineshunt_3903_3904_1_f",
            "params": {
                "R": 0.0,
                "X": -2.044738826277499
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3904
            },
            "id": "lineshunt_3903_3904_1_t",
            "params": {
                "R": 0.0,
                "X": -2.044738826277499
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3903
            },
            "id": "lineshunt_3903_8002_1_f",
            "params": {
                "R": 0.0,
                "X": -0.8072979526740961
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8002
            },
            "id": "lineshunt_3903_8002_1_t",
            "params": {
                "R": 0.0,
                "X": -0.8072979526740961
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3906
            },
            "id": "lineshunt_3906_4001_1_f",
            "params": {
                "R": 0.0,
                "X": -2.6195154747246634
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4001
            },
            "id": "lineshunt_3906_4001_1_t",
            "params": {
                "R": 0.0,
                "X": -2.6195154747246634
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3906
            },
            "id": "lineshunt_3906_4001_2_f",
            "params": {
                "R": 0.0,
                "X": -2.6195154747246634
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4001
            },
            "id": "lineshunt_3906_4001_2_t",
            "params": {
                "R": 0.0,
                "X": -2.6195154747246634
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3907
            },
            "id": "lineshunt_3907_3908_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3908
            },
            "id": "lineshunt_3907_3908_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3907
            },
            "id": "lineshunt_3907_3923_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3907_3923_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3907
            },
            "id": "lineshunt_3907_8004_1_f",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8004
            },
            "id": "lineshunt_3907_8004_1_t",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3908
            },
            "id": "lineshunt_3908_3920_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3920
            },
            "id": "lineshunt_3908_3920_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3909
            },
            "id": "lineshunt_3909_3919_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3919
            },
            "id": "lineshunt_3909_3919_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3909
            },
            "id": "lineshunt_3909_3920_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3920
            },
            "id": "lineshunt_3909_3920_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3910
            },
            "id": "lineshunt_3910_3911_1_f",
            "params": {
                "R": 0.0,
                "X": -9.885330435394236
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3910_3911_1_t",
            "params": {
                "R": 0.0,
                "X": -9.885330435394236
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3910
            },
            "id": "lineshunt_3910_3924_1_f",
            "params": {
                "R": 0.0,
                "X": -16.575501470819702
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3910_3924_1_t",
            "params": {
                "R": 0.0,
                "X": -16.575501470819702
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_3912_1_f",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3912
            },
            "id": "lineshunt_3911_3912_1_t",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_3916_1_f",
            "params": {
                "R": 0.0,
                "X": -14.69723726245251
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3916
            },
            "id": "lineshunt_3911_3916_1_t",
            "params": {
                "R": 0.0,
                "X": -14.69723726245251
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_3921_1_f",
            "params": {
                "R": 0.0,
                "X": -27.44990297679624
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3921
            },
            "id": "lineshunt_3911_3921_1_t",
            "params": {
                "R": 0.0,
                "X": -27.44990297679624
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_3921_2_f",
            "params": {
                "R": 0.0,
                "X": -29.15451939627271
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3921
            },
            "id": "lineshunt_3911_3921_2_t",
            "params": {
                "R": 0.0,
                "X": -29.15451939627271
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_3921_3_f",
            "params": {
                "R": 0.0,
                "X": -27.932961837937587
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3921
            },
            "id": "lineshunt_3911_3921_3_t",
            "params": {
                "R": 0.0,
                "X": -27.932961837937587
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_3924_1_f",
            "params": {
                "R": 0.0,
                "X": -6.436663302331769
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3911_3924_1_t",
            "params": {
                "R": 0.0,
                "X": -6.436663302331769
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_8003_1_f",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8003
            },
            "id": "lineshunt_3911_8003_1_t",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "lineshunt_3911_8003_2_f",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8003
            },
            "id": "lineshunt_3911_8003_2_t",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3912
            },
            "id": "lineshunt_3912_3924_1_f",
            "params": {
                "R": 0.0,
                "X": -8.172605525181606
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3912_3924_1_t",
            "params": {
                "R": 0.0,
                "X": -8.172605525181606
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3913
            },
            "id": "lineshunt_3913_3920_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3920
            },
            "id": "lineshunt_3913_3920_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3913
            },
            "id": "lineshunt_3913_3920_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3920
            },
            "id": "lineshunt_3913_3920_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3913
            },
            "id": "lineshunt_3913_3923_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3913_3923_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3913
            },
            "id": "lineshunt_3913_8004_1_f",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8004
            },
            "id": "lineshunt_3913_8004_1_t",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3915
            },
            "id": "lineshunt_3915_3924_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3915_3924_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3916
            },
            "id": "lineshunt_3916_3924_1_f",
            "params": {
                "R": 0.0,
                "X": -10.903936174741501
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "lineshunt_3916_3924_1_t",
            "params": {
                "R": 0.0,
                "X": -10.903936174741501
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3919
            },
            "id": "lineshunt_3919_3922_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3922
            },
            "id": "lineshunt_3919_3922_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3920
            },
            "id": "lineshunt_3920_3922_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3922
            },
            "id": "lineshunt_3920_3922_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3923_8005_1_f",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8005
            },
            "id": "lineshunt_3923_8005_1_t",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "lineshunt_3923_8005_2_f",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8005
            },
            "id": "lineshunt_3923_8005_2_t",
            "params": {
                "R": 0.0,
                "X": -18.08318229515737
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4001
            },
            "id": "lineshunt_4001_4090_1_f",
            "params": {
                "R": 0.0,
                "X": -1.5677421374450253
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4090
            },
            "id": "lineshunt_4001_4090_1_t",
            "params": {
                "R": 0.0,
                "X": -1.5677421374450253
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4001
            },
            "id": "lineshunt_4001_4094_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7573147796576438
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4094
            },
            "id": "lineshunt_4001_4094_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7573147796576438
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4001
            },
            "id": "lineshunt_4001_4097_1_f",
            "params": {
                "R": 0.0,
                "X": -1.8755744480670329
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4097
            },
            "id": "lineshunt_4001_4097_1_t",
            "params": {
                "R": 0.0,
                "X": -1.8755744480670329
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4001
            },
            "id": "lineshunt_4001_4204_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7573147796576438
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4204
            },
            "id": "lineshunt_4001_4204_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7573147796576438
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4002
            },
            "id": "lineshunt_4002_4003_1_f",
            "params": {
                "R": 0.0,
                "X": -0.9061664978619995
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4003
            },
            "id": "lineshunt_4002_4003_1_t",
            "params": {
                "R": 0.0,
                "X": -0.9061664978619995
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4002
            },
            "id": "lineshunt_4002_4090_1_f",
            "params": {
                "R": 0.0,
                "X": -9.12159050827461
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4090
            },
            "id": "lineshunt_4002_4090_1_t",
            "params": {
                "R": 0.0,
                "X": -9.12159050827461
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4002
            },
            "id": "lineshunt_4002_4091_1_f",
            "params": {
                "R": 0.0,
                "X": -1.971297933224655
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4091
            },
            "id": "lineshunt_4002_4091_1_t",
            "params": {
                "R": 0.0,
                "X": -1.971297933224655
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4003
            },
            "id": "lineshunt_4003_6101_1_f",
            "params": {
                "R": 0.0,
                "X": -0.3780246767149891
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6101
            },
            "id": "lineshunt_4003_6101_1_t",
            "params": {
                "R": 0.0,
                "X": -0.3780246767149891
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4004
            },
            "id": "lineshunt_4004_4005_1_f",
            "params": {
                "R": 0.0,
                "X": -1.8222237621132007
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4004_4005_1_t",
            "params": {
                "R": 0.0,
                "X": -1.8222237621132007
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4004
            },
            "id": "lineshunt_4004_4005_2_f",
            "params": {
                "R": 0.0,
                "X": -1.285826302331679
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4004_4005_2_t",
            "params": {
                "R": 0.0,
                "X": -1.285826302331679
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4004
            },
            "id": "lineshunt_4004_4005_3_f",
            "params": {
                "R": 0.0,
                "X": -1.287432063835918
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4004_4005_3_t",
            "params": {
                "R": 0.0,
                "X": -1.287432063835918
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4004
            },
            "id": "lineshunt_4004_4091_1_f",
            "params": {
                "R": 0.0,
                "X": -2.7512587908736523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4091
            },
            "id": "lineshunt_4004_4091_1_t",
            "params": {
                "R": 0.0,
                "X": -2.7512587908736523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4004
            },
            "id": "lineshunt_4004_4092_1_f",
            "params": {
                "R": 0.0,
                "X": -2.083854274668877
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4092
            },
            "id": "lineshunt_4004_4092_1_t",
            "params": {
                "R": 0.0,
                "X": -2.083854274668877
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4004
            },
            "id": "lineshunt_4004_4095_1_f",
            "params": {
                "R": 0.0,
                "X": -2.083854274668877
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4095
            },
            "id": "lineshunt_4004_4095_1_t",
            "params": {
                "R": 0.0,
                "X": -2.083854274668877
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4005_4006_1_f",
            "params": {
                "R": 0.0,
                "X": -6.002400822086132
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4006
            },
            "id": "lineshunt_4005_4006_1_t",
            "params": {
                "R": 0.0,
                "X": -6.002400822086132
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4005_4006_2_f",
            "params": {
                "R": 0.0,
                "X": -6.557376895403231
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4006
            },
            "id": "lineshunt_4005_4006_2_t",
            "params": {
                "R": 0.0,
                "X": -6.557376895403231
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4005_4102_1_f",
            "params": {
                "R": 0.0,
                "X": -1.166044811907585
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4005_4102_1_t",
            "params": {
                "R": 0.0,
                "X": -1.166044811907585
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4005_4102_2_f",
            "params": {
                "R": 0.0,
                "X": -0.5555555702727522
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4005_4102_2_t",
            "params": {
                "R": 0.0,
                "X": -0.5555555702727522
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4005_4202_1_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4202
            },
            "id": "lineshunt_4005_4202_1_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "lineshunt_4005_6202_1_f",
            "params": {
                "R": 0.0,
                "X": -1.0638297899323061
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6202
            },
            "id": "lineshunt_4005_6202_1_t",
            "params": {
                "R": 0.0,
                "X": -1.0638297899323061
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4006
            },
            "id": "lineshunt_4006_4007_1_f",
            "params": {
                "R": 0.0,
                "X": -139.47001173830122
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4007
            },
            "id": "lineshunt_4006_4007_1_t",
            "params": {
                "R": 0.0,
                "X": -139.47001173830122
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4006
            },
            "id": "lineshunt_4006_4007_2_f",
            "params": {
                "R": 0.0,
                "X": -108.45986565520865
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4007
            },
            "id": "lineshunt_4006_4007_2_t",
            "params": {
                "R": 0.0,
                "X": -108.45986565520865
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4006
            },
            "id": "lineshunt_4006_4202_1_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4202
            },
            "id": "lineshunt_4006_4202_1_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4008
            },
            "id": "lineshunt_4008_6401_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6401
            },
            "id": "lineshunt_4008_6401_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4009
            },
            "id": "lineshunt_4009_4010_1_f",
            "params": {
                "R": 0.0,
                "X": -529.1005414482904
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4010
            },
            "id": "lineshunt_4009_4010_1_t",
            "params": {
                "R": 0.0,
                "X": -529.1005414482904
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4009
            },
            "id": "lineshunt_4009_4010_2_f",
            "params": {
                "R": 0.0,
                "X": -602.4096564127908
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4010
            },
            "id": "lineshunt_4009_4010_2_t",
            "params": {
                "R": 0.0,
                "X": -602.4096564127908
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4009
            },
            "id": "lineshunt_4009_4104_1_f",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4104
            },
            "id": "lineshunt_4009_4104_1_t",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4101
            },
            "id": "lineshunt_4101_4102_1_f",
            "params": {
                "R": 0.0,
                "X": -1.0780160108729337
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4101_4102_1_t",
            "params": {
                "R": 0.0,
                "X": -1.0780160108729337
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4101
            },
            "id": "lineshunt_4101_4102_2_f",
            "params": {
                "R": 0.0,
                "X": -1.0780160108729337
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4101_4102_2_t",
            "params": {
                "R": 0.0,
                "X": -1.0780160108729337
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4101
            },
            "id": "lineshunt_4101_4103_1_f",
            "params": {
                "R": 0.0,
                "X": -0.41067762772039523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4103
            },
            "id": "lineshunt_4101_4103_1_t",
            "params": {
                "R": 0.0,
                "X": -0.41067762772039523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4101
            },
            "id": "lineshunt_4101_4103_2_f",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4103
            },
            "id": "lineshunt_4101_4103_2_t",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4101
            },
            "id": "lineshunt_4101_4201_1_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4201
            },
            "id": "lineshunt_4101_4201_1_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4101
            },
            "id": "lineshunt_4101_4201_2_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4201
            },
            "id": "lineshunt_4101_4201_2_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4102_4201_1_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4201
            },
            "id": "lineshunt_4102_4201_1_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4102_4201_2_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4201
            },
            "id": "lineshunt_4102_4201_2_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4102_4202_1_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4202
            },
            "id": "lineshunt_4102_4202_1_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4102_4202_2_f",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4202
            },
            "id": "lineshunt_4102_4202_2_t",
            "params": {
                "R": 0.0,
                "X": -1.5384615948919735
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "lineshunt_4102_6202_1_f",
            "params": {
                "R": 0.0,
                "X": -1.0638297899323061
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6202
            },
            "id": "lineshunt_4102_6202_1_t",
            "params": {
                "R": 0.0,
                "X": -1.0638297899323061
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4103
            },
            "id": "lineshunt_4103_6202_1_f",
            "params": {
                "R": 0.0,
                "X": -0.41067762772039523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6202
            },
            "id": "lineshunt_4103_6202_1_t",
            "params": {
                "R": 0.0,
                "X": -0.41067762772039523
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4104
            },
            "id": "lineshunt_4104_5004_1_f",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5004
            },
            "id": "lineshunt_4104_5004_1_t",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4201
            },
            "id": "lineshunt_4201_4202_1_f",
            "params": {
                "R": 0.0,
                "X": -1.285826302331679
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4202
            },
            "id": "lineshunt_4201_4202_1_t",
            "params": {
                "R": 0.0,
                "X": -1.285826302331679
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4201
            },
            "id": "lineshunt_4201_5001_1_f",
            "params": {
                "R": 0.0,
                "X": -0.6060606148179462
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5001
            },
            "id": "lineshunt_4201_5001_1_t",
            "params": {
                "R": 0.0,
                "X": -0.6060606148179462
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4202
            },
            "id": "lineshunt_4202_4203_1_f",
            "params": {
                "R": 0.0,
                "X": -2.083854274668877
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4203
            },
            "id": "lineshunt_4202_4203_1_t",
            "params": {
                "R": 0.0,
                "X": -2.083854274668877
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4203
            },
            "id": "lineshunt_4203_4204_1_f",
            "params": {
                "R": 0.0,
                "X": -1.8480871437270492
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4204
            },
            "id": "lineshunt_4203_4204_1_t",
            "params": {
                "R": 0.0,
                "X": -1.8480871437270492
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5001
            },
            "id": "lineshunt_5001_5002_1_f",
            "params": {
                "R": 0.0,
                "X": -0.43421624472202547
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5002
            },
            "id": "lineshunt_5001_5002_1_t",
            "params": {
                "R": 0.0,
                "X": -0.43421624472202547
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5003
            },
            "id": "lineshunt_5003_5004_1_f",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5004
            },
            "id": "lineshunt_5003_5004_1_t",
            "params": {
                "R": 0.0,
                "X": -2.4999999627470975
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6102
            },
            "id": "lineshunt_6102_6103_1_f",
            "params": {
                "R": 0.0,
                "X": -1.166044811907585
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6103
            },
            "id": "lineshunt_6102_6103_1_t",
            "params": {
                "R": 0.0,
                "X": -1.166044811907585
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6102
            },
            "id": "lineshunt_6102_6301_1_f",
            "params": {
                "R": 0.0,
                "X": -6.666666401757145
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6301
            },
            "id": "lineshunt_6102_6301_1_t",
            "params": {
                "R": 0.0,
                "X": -6.666666401757145
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6102
            },
            "id": "lineshunt_6102_6403_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6403
            },
            "id": "lineshunt_6102_6403_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6103
            },
            "id": "lineshunt_6103_6501_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6501
            },
            "id": "lineshunt_6103_6501_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6103
            },
            "id": "lineshunt_6103_6501_2_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6501
            },
            "id": "lineshunt_6103_6501_2_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6104
            },
            "id": "lineshunt_6104_6204_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6204
            },
            "id": "lineshunt_6104_6204_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6104
            },
            "id": "lineshunt_6104_6305_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6305
            },
            "id": "lineshunt_6104_6305_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6201
            },
            "id": "lineshunt_6201_6202_1_f",
            "params": {
                "R": 0.0,
                "X": -0.543478251010574
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6202
            },
            "id": "lineshunt_6201_6202_1_t",
            "params": {
                "R": 0.0,
                "X": -0.543478251010574
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6203
            },
            "id": "lineshunt_6203_6205_1_f",
            "params": {
                "R": 0.0,
                "X": -4.100881811453283
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6205
            },
            "id": "lineshunt_6203_6205_1_t",
            "params": {
                "R": 0.0,
                "X": -4.100881811453283
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6203
            },
            "id": "lineshunt_6203_6303_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6303
            },
            "id": "lineshunt_6203_6303_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6203
            },
            "id": "lineshunt_6203_6303_2_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6303
            },
            "id": "lineshunt_6203_6303_2_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6203
            },
            "id": "lineshunt_6203_6304_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6304
            },
            "id": "lineshunt_6203_6304_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6204
            },
            "id": "lineshunt_6204_6205_1_f",
            "params": {
                "R": 0.0,
                "X": -4.106776277203952
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6205
            },
            "id": "lineshunt_6204_6205_1_t",
            "params": {
                "R": 0.0,
                "X": -4.106776277203952
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6303
            },
            "id": "lineshunt_6303_6304_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6304
            },
            "id": "lineshunt_6303_6304_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6303
            },
            "id": "lineshunt_6303_6305_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6305
            },
            "id": "lineshunt_6303_6305_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6303
            },
            "id": "lineshunt_6303_6305_2_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6305
            },
            "id": "lineshunt_6303_6305_2_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6305
            },
            "id": "lineshunt_6305_6510_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6510
            },
            "id": "lineshunt_6305_6510_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6305
            },
            "id": "lineshunt_6305_6510_2_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6510
            },
            "id": "lineshunt_6305_6510_2_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6401
            },
            "id": "lineshunt_6401_6403_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6403
            },
            "id": "lineshunt_6401_6403_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6401
            },
            "id": "lineshunt_6401_6403_2_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6403
            },
            "id": "lineshunt_6401_6403_2_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6401
            },
            "id": "lineshunt_6401_6404_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6404
            },
            "id": "lineshunt_6401_6404_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6403
            },
            "id": "lineshunt_6403_6404_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6404
            },
            "id": "lineshunt_6403_6404_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6404
            },
            "id": "lineshunt_6404_6507_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6507
            },
            "id": "lineshunt_6404_6507_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6501
            },
            "id": "lineshunt_6501_6502_1_f",
            "params": {
                "R": 0.0,
                "X": -3.41938780355924
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6501_6502_1_t",
            "params": {
                "R": 0.0,
                "X": -3.41938780355924
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6501
            },
            "id": "lineshunt_6501_6504_1_f",
            "params": {
                "R": 0.0,
                "X": -5.2015605100700455
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_6501_6504_1_t",
            "params": {
                "R": 0.0,
                "X": -5.2015605100700455
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6501
            },
            "id": "lineshunt_6501_6509_1_f",
            "params": {
                "R": 0.0,
                "X": -5.24934366449188
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6509
            },
            "id": "lineshunt_6501_6509_1_t",
            "params": {
                "R": 0.0,
                "X": -5.24934366449188
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6501
            },
            "id": "lineshunt_6501_6509_2_f",
            "params": {
                "R": 0.0,
                "X": -5.24934366449188
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6509
            },
            "id": "lineshunt_6501_6509_2_t",
            "params": {
                "R": 0.0,
                "X": -5.24934366449188
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6502_6503_1_f",
            "params": {
                "R": 0.0,
                "X": -1.9801980384996436
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "lineshunt_6502_6503_1_t",
            "params": {
                "R": 0.0,
                "X": -1.9801980384996436
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6502_6503_2_f",
            "params": {
                "R": 0.0,
                "X": -2.261675918429193
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "lineshunt_6502_6503_2_t",
            "params": {
                "R": 0.0,
                "X": -2.261675918429193
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6502_6504_2_f",
            "params": {
                "R": 0.0,
                "X": -5.2015605100700455
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_6502_6504_2_t",
            "params": {
                "R": 0.0,
                "X": -5.2015605100700455
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6502_6504_3_f",
            "params": {
                "R": 0.0,
                "X": -5.010020135231773
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_6502_6504_3_t",
            "params": {
                "R": 0.0,
                "X": -5.010020135231773
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6502_6508_1_f",
            "params": {
                "R": 0.0,
                "X": -6.695681177613757
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6508
            },
            "id": "lineshunt_6502_6508_1_t",
            "params": {
                "R": 0.0,
                "X": -6.695681177613757
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6502_6509_1_f",
            "params": {
                "R": 0.0,
                "X": -9.80873003443491
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6509
            },
            "id": "lineshunt_6502_6509_1_t",
            "params": {
                "R": 0.0,
                "X": -9.80873003443491
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "lineshunt_6502_6509_2_f",
            "params": {
                "R": 0.0,
                "X": -9.80873003443491
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6509
            },
            "id": "lineshunt_6502_6509_2_t",
            "params": {
                "R": 0.0,
                "X": -9.80873003443491
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "lineshunt_6503_6504_1_f",
            "params": {
                "R": 0.0,
                "X": -3.4952813684026425
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_6503_6504_1_t",
            "params": {
                "R": 0.0,
                "X": -3.4952813684026425
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "lineshunt_6503_6505_1_f",
            "params": {
                "R": 0.0,
                "X": -1.4020329843296397
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6505
            },
            "id": "lineshunt_6503_6505_1_t",
            "params": {
                "R": 0.0,
                "X": -1.4020329843296397
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "lineshunt_6503_6507_1_f",
            "params": {
                "R": 0.0,
                "X": -3.22164938951327
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6507
            },
            "id": "lineshunt_6503_6507_1_t",
            "params": {
                "R": 0.0,
                "X": -3.22164938951327
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "lineshunt_6503_6507_2_f",
            "params": {
                "R": 0.0,
                "X": -3.2351989432757966
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6507
            },
            "id": "lineshunt_6503_6507_2_t",
            "params": {
                "R": 0.0,
                "X": -3.2351989432757966
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "lineshunt_6503_6508_1_f",
            "params": {
                "R": 0.0,
                "X": -3.065603845102479
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6508
            },
            "id": "lineshunt_6503_6508_1_t",
            "params": {
                "R": 0.0,
                "X": -3.065603845102479
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_6504_6507_1_f",
            "params": {
                "R": 0.0,
                "X": -3.4340657929223783
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6507
            },
            "id": "lineshunt_6504_6507_1_t",
            "params": {
                "R": 0.0,
                "X": -3.4340657929223783
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_6504_6507_2_f",
            "params": {
                "R": 0.0,
                "X": -3.4952813684026425
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6507
            },
            "id": "lineshunt_6504_6507_2_t",
            "params": {
                "R": 0.0,
                "X": -3.4952813684026425
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "lineshunt_6504_7002_1_f",
            "params": {
                "R": 0.0,
                "X": -0.8214227346243854
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 7002
            },
            "id": "lineshunt_6504_7002_1_t",
            "params": {
                "R": 0.0,
                "X": -0.8214227346243854
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8003
            },
            "id": "lineshunt_8003_8004_1_f",
            "params": {
                "R": 0.0,
                "X": -12.873326604663538
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8004
            },
            "id": "lineshunt_8003_8004_1_t",
            "params": {
                "R": 0.0,
                "X": -12.873326604663538
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8003
            },
            "id": "lineshunt_8003_8005_1_f",
            "params": {
                "R": 0.0,
                "X": -6.436663302331769
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8005
            },
            "id": "lineshunt_8003_8005_1_t",
            "params": {
                "R": 0.0,
                "X": -6.436663302331769
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8003
            },
            "id": "lineshunt_8003_8005_2_f",
            "params": {
                "R": 0.0,
                "X": -6.436663302331769
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8005
            },
            "id": "lineshunt_8003_8005_2_t",
            "params": {
                "R": 0.0,
                "X": -6.436663302331769
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8004
            },
            "id": "lineshunt_8004_8005_1_f",
            "params": {
                "R": 0.0,
                "X": -12.873326604663538
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8005
            },
            "id": "lineshunt_8004_8005_1_t",
            "params": {
                "R": 0.0,
                "X": -12.873326604663538
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1032,
                "speed": 148,
                "pmech": 149,
                "efd": 150
            },
            "id": "1032_C_genrou",
            "params": {
                "p0": 7.119999885559082,
                "q0": -0.03334444761276245,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 873.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1032,
                "efd": 150
            },
            "id": "1032_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 148,
                "pmech": 149
            },
            "id": "1032_C_tgov1",
            "params": {
                "Trate": 873.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 1,
                "pmech": 2
            },
            "id": "1032_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1050.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1032,
                "speed": 1,
                "pmech": 2,
                "efd": 3
            },
            "id": "1032_G_genrou",
            "params": {
                "p0": 8.5600004196167,
                "q0": -0.03334444761276245,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1050.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1032,
                "efd": 3
            },
            "id": "1032_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 344
            },
            "id": "1032_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 1032,
                "pe": 342,
                "qgen": 343,
                "qext": 345,
                "iqcmd": 339,
                "ipcmd": 338
            },
            "id": "1032_S_reecb",
            "params": {
                "mva": 638.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 1032,
                "ipcmd": 338,
                "iqcmd": 339,
                "ibranchr": 340,
                "ibranchi": 341,
                "pbranch": 342,
                "qbranch": 343
            },
            "id": "1032_S_regca",
            "params": {
                "p0": 5.199999809265137,
                "q0": -0.03334444761276245,
                "mva": 638.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 1032,
                "ir": 340,
                "ii": 341,
                "p": 342,
                "q": 343,
                "freq": 344,
                "qext": 345,
                "pext": 346
            },
            "id": "1032_S_repca",
            "params": {
                "mva": 638.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1034,
                "speed": 151,
                "pmech": 152,
                "efd": 153
            },
            "id": "1034_C_genrou",
            "params": {
                "p0": 18.469999313354492,
                "q0": 2.6262736320495605,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2100.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1034,
                "efd": 153
            },
            "id": "1034_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 151,
                "pmech": 152
            },
            "id": "1034_C_tgov1",
            "params": {
                "Trate": 2100.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 4,
                "pmech": 5
            },
            "id": "1034_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2900.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1034,
                "speed": 4,
                "pmech": 5,
                "efd": 6
            },
            "id": "1034_G_genrou",
            "params": {
                "p0": 25.649999618530273,
                "q0": 2.6262736320495605,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2900.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1034,
                "efd": 6
            },
            "id": "1034_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 353
            },
            "id": "1034_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 1034,
                "pe": 351,
                "qgen": 352,
                "qext": 354,
                "iqcmd": 348,
                "ipcmd": 347
            },
            "id": "1034_W_reecb",
            "params": {
                "mva": 1682.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 1034,
                "ipcmd": 347,
                "iqcmd": 348,
                "ibranchr": 349,
                "ibranchi": 350,
                "pbranch": 351,
                "qbranch": 352
            },
            "id": "1034_W_regca",
            "params": {
                "p0": 15.979999542236328,
                "q0": 2.6262736320495605,
                "mva": 1682.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 1034,
                "ir": 349,
                "ii": 350,
                "p": 351,
                "q": 352,
                "freq": 353,
                "qext": 354,
                "pext": 355
            },
            "id": "1034_W_repca",
            "params": {
                "mva": 1682.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1131,
                "speed": 154,
                "pmech": 155,
                "efd": 156
            },
            "id": "1131_C_genrou",
            "params": {
                "p0": 5.300000190734863,
                "q0": -0.4679132103919983,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1268.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1131,
                "efd": 156
            },
            "id": "1131_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 154,
                "pmech": 155
            },
            "id": "1131_C_tgov1",
            "params": {
                "Trate": 1268.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 7,
                "pmech": 8
            },
            "id": "1131_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 4934.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1131,
                "speed": 7,
                "pmech": 8,
                "efd": 9
            },
            "id": "1131_G_genrou",
            "params": {
                "p0": 20.639999389648438,
                "q0": -0.4679132103919983,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4934.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1131,
                "efd": 9
            },
            "id": "1131_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1232,
                "speed": 157,
                "pmech": 158,
                "efd": 159
            },
            "id": "1232_C_genrou",
            "params": {
                "p0": 27.280000686645508,
                "q0": 0.005521142389625311,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4977.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1232,
                "efd": 159
            },
            "id": "1232_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 157,
                "pmech": 158
            },
            "id": "1232_C_tgov1",
            "params": {
                "Trate": 4977.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1232,
                "speed": 160,
                "pmech": 161,
                "efd": 162
            },
            "id": "1232_H_genrou",
            "params": {
                "p0": 6.570000171661377,
                "q0": 0.005521142389625311,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1199.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 160,
                "pmech": 161
            },
            "id": "1232_H_hygov",
            "params": {
                "Trate": 1199.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1232,
                "efd": 162
            },
            "id": "1232_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 10,
                "pmech": 11
            },
            "id": "1331_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2167.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1331,
                "speed": 10,
                "pmech": 11,
                "efd": 12
            },
            "id": "1331_G_genrou",
            "params": {
                "p0": 19.860000610351562,
                "q0": 0.24621528387069702,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2167.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1331,
                "efd": 12
            },
            "id": "1331_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1331,
                "speed": 163,
                "pmech": 164,
                "efd": 165
            },
            "id": "1331_H_genrou",
            "params": {
                "p0": 21.329999923706055,
                "q0": 0.24621528387069702,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2328.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 163,
                "pmech": 164
            },
            "id": "1331_H_hygov",
            "params": {
                "Trate": 2328.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1331,
                "efd": 165
            },
            "id": "1331_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1333,
                "speed": 166,
                "pmech": 167,
                "efd": 168
            },
            "id": "1333_C_genrou",
            "params": {
                "p0": 2.180000066757202,
                "q0": 2.1732051372528076,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 418.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1333,
                "efd": 168
            },
            "id": "1333_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 166,
                "pmech": 167
            },
            "id": "1333_C_tgov1",
            "params": {
                "Trate": 418.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 13,
                "pmech": 14
            },
            "id": "1333_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 7011.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1333,
                "speed": 13,
                "pmech": 14,
                "efd": 15
            },
            "id": "1333_G_genrou",
            "params": {
                "p0": 36.619998931884766,
                "q0": 2.1732051372528076,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 7011.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 13,
                "output": 16
            },
            "id": "1333_G_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 3.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1333,
                "efd": 15,
                "vs": 16
            },
            "id": "1333_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 362
            },
            "id": "1333_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 1333,
                "pe": 360,
                "qgen": 361,
                "qext": 363,
                "iqcmd": 357,
                "ipcmd": 356
            },
            "id": "1333_S_reecb",
            "params": {
                "mva": 2423.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 1333,
                "ipcmd": 356,
                "iqcmd": 357,
                "ibranchr": 358,
                "ibranchi": 359,
                "pbranch": 360,
                "qbranch": 361
            },
            "id": "1333_S_regca",
            "params": {
                "p0": 12.65999984741211,
                "q0": 2.1732051372528076,
                "mva": 2423.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 1333,
                "ir": 358,
                "ii": 359,
                "p": 360,
                "q": 361,
                "freq": 362,
                "qext": 363,
                "pext": 364
            },
            "id": "1333_S_repca",
            "params": {
                "mva": 2423.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 17,
                "pmech": 18
            },
            "id": "1431_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 9170.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1431,
                "speed": 17,
                "pmech": 18,
                "efd": 19
            },
            "id": "1431_G_genrou",
            "params": {
                "p0": 51.290000915527344,
                "q0": 4.09153938293457,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 9170.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1431,
                "efd": 19
            },
            "id": "1431_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 1431,
                "speed": 169,
                "pmech": 170,
                "efd": 171
            },
            "id": "1431_N_genrou",
            "params": {
                "p0": 23.549999237060547,
                "q0": 4.09153938293457,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4210.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1431,
                "efd": 171
            },
            "id": "1431_N_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 169,
                "pmech": 170
            },
            "id": "1431_N_tgov1",
            "params": {
                "Trate": 4210.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 371
            },
            "id": "1431_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 1431,
                "pe": 369,
                "qgen": 370,
                "qext": 372,
                "iqcmd": 366,
                "ipcmd": 365
            },
            "id": "1431_S_reecb",
            "params": {
                "mva": 2419.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 1431,
                "ipcmd": 365,
                "iqcmd": 366,
                "ibranchr": 367,
                "ibranchi": 368,
                "pbranch": 369,
                "qbranch": 370
            },
            "id": "1431_S_regca",
            "params": {
                "p0": 13.529999732971191,
                "q0": 4.09153938293457,
                "mva": 2419.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 1431,
                "ir": 367,
                "ii": 368,
                "p": 369,
                "q": 370,
                "freq": 371,
                "qext": 372,
                "pext": 373
            },
            "id": "1431_S_repca",
            "params": {
                "mva": 2419.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2030,
                "speed": 172,
                "pmech": 173,
                "efd": 174
            },
            "id": "2030_E_genrou",
            "params": {
                "p0": 6.050000190734863,
                "q0": 1.4247709512710571,
                "H": 4.53000020980835,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 699.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2030,
                "efd": 174
            },
            "id": "2030_E_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 172,
                "pmech": 173
            },
            "id": "2030_E_tgov1",
            "params": {
                "Trate": 699.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 20,
                "pmech": 21
            },
            "id": "2030_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2140.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2030,
                "speed": 20,
                "pmech": 21,
                "efd": 22
            },
            "id": "2030_G_genrou",
            "params": {
                "p0": 18.530000686645508,
                "q0": 1.4247709512710571,
                "H": 4.53000020980835,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2140.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 20,
                "output": 23
            },
            "id": "2030_G_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 4.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2030,
                "efd": 22,
                "vs": 23
            },
            "id": "2030_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2130,
                "speed": 175,
                "pmech": 176,
                "efd": 177
            },
            "id": "2130_E_genrou",
            "params": {
                "p0": 5.730000019073486,
                "q0": 0.2871064245700836,
                "H": 3.740000009536743,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 831.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 177
            },
            "id": "2130_E_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 175,
                "pmech": 176
            },
            "id": "2130_E_tgov1",
            "params": {
                "Trate": 831.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 24,
                "pmech": 25
            },
            "id": "2130_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 586.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2130,
                "speed": 24,
                "pmech": 25,
                "efd": 26
            },
            "id": "2130_G_genrou",
            "params": {
                "p0": 4.039999961853027,
                "q0": 0.2871064245700836,
                "H": 3.740000009536743,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 586.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 26
            },
            "id": "2130_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2130,
                "speed": 178,
                "pmech": 179,
                "efd": 180
            },
            "id": "2130_H_genrou",
            "params": {
                "p0": 2.7300000190734863,
                "q0": 0.2871064245700836,
                "H": 3.740000009536743,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 396.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 178,
                "pmech": 179
            },
            "id": "2130_H_hygov",
            "params": {
                "Trate": 396.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 180
            },
            "id": "2130_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 380
            },
            "id": "2130_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2130,
                "pe": 378,
                "qgen": 379,
                "qext": 381,
                "iqcmd": 375,
                "ipcmd": 374
            },
            "id": "2130_S_reecb",
            "params": {
                "mva": 115.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2130,
                "ipcmd": 374,
                "iqcmd": 375,
                "ibranchr": 376,
                "ibranchi": 377,
                "pbranch": 378,
                "qbranch": 379
            },
            "id": "2130_S_regca",
            "params": {
                "p0": 0.7900000214576721,
                "q0": 0.2871064245700836,
                "mva": 115.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2130,
                "ir": 376,
                "ii": 377,
                "p": 378,
                "q": 379,
                "freq": 380,
                "qext": 381,
                "pext": 382
            },
            "id": "2130_S_repca",
            "params": {
                "mva": 115.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 27,
                "pmech": 28
            },
            "id": "2233_DG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1035.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2233,
                "speed": 27,
                "pmech": 28,
                "efd": 29
            },
            "id": "2233_DG_genrou",
            "params": {
                "p0": 2.8499999046325684,
                "q0": 1.2546589374542236,
                "H": 3.299999952316284,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1035.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 29
            },
            "id": "2233_DG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 30,
                "pmech": 31
            },
            "id": "2233_EG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1837.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2233,
                "speed": 30,
                "pmech": 31,
                "efd": 32
            },
            "id": "2233_EG_genrou",
            "params": {
                "p0": 5.059999942779541,
                "q0": 1.2546589374542236,
                "H": 3.299999952316284,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1837.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 32
            },
            "id": "2233_EG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 33,
                "pmech": 34
            },
            "id": "2233_TG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 733.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2233,
                "speed": 33,
                "pmech": 34,
                "efd": 35
            },
            "id": "2233_TG_genrou",
            "params": {
                "p0": 2.0199999809265137,
                "q0": 1.2546589374542236,
                "H": 3.299999952316284,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 733.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 35
            },
            "id": "2233_TG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 389
            },
            "id": "2332_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2332,
                "pe": 387,
                "qgen": 388,
                "qext": 390,
                "iqcmd": 384,
                "ipcmd": 383
            },
            "id": "2332_S_reecb",
            "params": {
                "mva": 1333.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2332,
                "ipcmd": 383,
                "iqcmd": 384,
                "ibranchr": 385,
                "ibranchi": 386,
                "pbranch": 387,
                "qbranch": 388
            },
            "id": "2332_S_regca",
            "params": {
                "p0": 8.779999732971191,
                "q0": 0.42003318667411804,
                "mva": 1333.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2332,
                "ir": 385,
                "ii": 386,
                "p": 387,
                "q": 388,
                "freq": 389,
                "qext": 390,
                "pext": 391
            },
            "id": "2332_S_repca",
            "params": {
                "mva": 1333.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 398
            },
            "id": "2431_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2431,
                "pe": 396,
                "qgen": 397,
                "qext": 399,
                "iqcmd": 393,
                "ipcmd": 392
            },
            "id": "2431_S_reecb",
            "params": {
                "mva": 1666.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2431,
                "ipcmd": 392,
                "iqcmd": 393,
                "ibranchr": 394,
                "ibranchi": 395,
                "pbranch": 396,
                "qbranch": 397
            },
            "id": "2431_S_regca",
            "params": {
                "p0": 5.0,
                "q0": -0.452220618724823,
                "mva": 1666.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2431,
                "ir": 394,
                "ii": 395,
                "p": 396,
                "q": 397,
                "freq": 398,
                "qext": 399,
                "pext": 400
            },
            "id": "2431_S_repca",
            "params": {
                "mva": 1666.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 407
            },
            "id": "2434_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2434,
                "pe": 405,
                "qgen": 406,
                "qext": 408,
                "iqcmd": 402,
                "ipcmd": 401
            },
            "id": "2434_S_reecb",
            "params": {
                "mva": 1489.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2434,
                "ipcmd": 401,
                "iqcmd": 402,
                "ibranchr": 403,
                "ibranchi": 404,
                "pbranch": 405,
                "qbranch": 406
            },
            "id": "2434_S_regca",
            "params": {
                "p0": 5.0,
                "q0": -3.3753299713134766,
                "mva": 1489.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2434,
                "ir": 403,
                "ii": 404,
                "p": 405,
                "q": 406,
                "freq": 407,
                "qext": 408,
                "pext": 409
            },
            "id": "2434_S_repca",
            "params": {
                "mva": 1489.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 36,
                "pmech": 37
            },
            "id": "2438_EG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2292.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2438,
                "speed": 36,
                "pmech": 37,
                "efd": 38
            },
            "id": "2438_EG_genrou",
            "params": {
                "p0": 5.03000020980835,
                "q0": 0.32094326615333557,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2292.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 38
            },
            "id": "2438_EG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 39,
                "pmech": 40
            },
            "id": "2438_RG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 5451.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2438,
                "speed": 39,
                "pmech": 40,
                "efd": 41
            },
            "id": "2438_RG_genrou",
            "params": {
                "p0": 11.959990501403809,
                "q0": 0.32094326615333557,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 5451.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 41
            },
            "id": "2438_RG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 416
            },
            "id": "2438_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2438,
                "pe": 414,
                "qgen": 415,
                "qext": 417,
                "iqcmd": 411,
                "ipcmd": 410
            },
            "id": "2438_S_reecb",
            "params": {
                "mva": 1146.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2438,
                "ipcmd": 410,
                "iqcmd": 411,
                "ibranchr": 412,
                "ibranchi": 413,
                "pbranch": 414,
                "qbranch": 415
            },
            "id": "2438_S_regca",
            "params": {
                "p0": 2.509999990463257,
                "q0": 0.32094326615333557,
                "mva": 1146.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2438,
                "ir": 412,
                "ii": 413,
                "p": 414,
                "q": 415,
                "freq": 416,
                "qext": 417,
                "pext": 418
            },
            "id": "2438_S_repca",
            "params": {
                "mva": 1146.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 42,
                "pmech": 43
            },
            "id": "2438_SG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 4110.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2438,
                "speed": 42,
                "pmech": 43,
                "efd": 44
            },
            "id": "2438_SG_genrou",
            "params": {
                "p0": 9.010000228881836,
                "q0": 0.32094326615333557,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4110.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 44
            },
            "id": "2438_SG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2438,
                "speed": 184,
                "pmech": 185,
                "efd": 186
            },
            "id": "2438_SH_genrou",
            "params": {
                "p0": 2.3299999237060547,
                "q0": 0.32094326615333557,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1460.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 184,
                "pmech": 185
            },
            "id": "2438_SH_hygov",
            "params": {
                "Trate": 1460.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 186
            },
            "id": "2438_SH_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 425
            },
            "id": "2438_SW_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2438,
                "pe": 423,
                "qgen": 424,
                "qext": 426,
                "iqcmd": 420,
                "ipcmd": 419
            },
            "id": "2438_SW_reecb",
            "params": {
                "mva": 3210.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2438,
                "ipcmd": 419,
                "iqcmd": 420,
                "ibranchr": 421,
                "ibranchi": 422,
                "pbranch": 423,
                "qbranch": 424
            },
            "id": "2438_SW_regca",
            "params": {
                "p0": 7.039999961853027,
                "q0": 0.32094326615333557,
                "mva": 3210.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2438,
                "ir": 421,
                "ii": 422,
                "p": 423,
                "q": 424,
                "freq": 425,
                "qext": 426,
                "pext": 427
            },
            "id": "2438_SW_repca",
            "params": {
                "mva": 3210.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 45,
                "pmech": 46
            },
            "id": "2438_WG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 5817.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2438,
                "speed": 45,
                "pmech": 46,
                "efd": 47
            },
            "id": "2438_WG_genrou",
            "params": {
                "p0": 12.760000228881836,
                "q0": 0.32094326615333557,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 5817.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 45,
                "output": 48
            },
            "id": "2438_WG_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 11.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 47,
                "vs": 48
            },
            "id": "2438_WG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 434
            },
            "id": "2439_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2439,
                "pe": 432,
                "qgen": 433,
                "qext": 435,
                "iqcmd": 429,
                "ipcmd": 428
            },
            "id": "2439_S_reecb",
            "params": {
                "mva": 1666.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2439,
                "ipcmd": 428,
                "iqcmd": 429,
                "ibranchr": 430,
                "ibranchi": 431,
                "pbranch": 432,
                "qbranch": 433
            },
            "id": "2439_S_regca",
            "params": {
                "p0": 10.0,
                "q0": -2.4267404079437256,
                "mva": 1666.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2439,
                "ir": 430,
                "ii": 431,
                "p": 432,
                "q": 433,
                "freq": 434,
                "qext": 435,
                "pext": 436
            },
            "id": "2439_S_repca",
            "params": {
                "mva": 1666.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 443
            },
            "id": "2533_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2533,
                "pe": 441,
                "qgen": 442,
                "qext": 444,
                "iqcmd": 438,
                "ipcmd": 437
            },
            "id": "2533_S_reecb",
            "params": {
                "mva": 1999.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2533,
                "ipcmd": 437,
                "iqcmd": 438,
                "ibranchr": 439,
                "ibranchi": 440,
                "pbranch": 441,
                "qbranch": 442
            },
            "id": "2533_S_regca",
            "params": {
                "p0": 18.989999771118164,
                "q0": 1.2751047611236572,
                "mva": 1999.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2533,
                "ir": 439,
                "ii": 440,
                "p": 441,
                "q": 442,
                "freq": 443,
                "qext": 444,
                "pext": 445
            },
            "id": "2533_S_repca",
            "params": {
                "mva": 1999.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 49,
                "pmech": 50
            },
            "id": "2630_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 3947.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2630,
                "speed": 49,
                "pmech": 50,
                "efd": 51
            },
            "id": "2630_G_genrou",
            "params": {
                "p0": 22.81999969482422,
                "q0": 1.8477349281311035,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3947.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 49,
                "output": 52
            },
            "id": "2630_G_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 4.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2630,
                "efd": 51,
                "vs": 52
            },
            "id": "2630_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 452
            },
            "id": "2631_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 2631,
                "pe": 450,
                "qgen": 451,
                "qext": 453,
                "iqcmd": 447,
                "ipcmd": 446
            },
            "id": "2631_S_reecb",
            "params": {
                "mva": 520.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 2631,
                "ipcmd": 446,
                "iqcmd": 447,
                "ibranchr": 448,
                "ibranchi": 449,
                "pbranch": 450,
                "qbranch": 451
            },
            "id": "2631_S_regca",
            "params": {
                "p0": 2.319999933242798,
                "q0": 0.3206254243850708,
                "mva": 520.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 2631,
                "ir": 448,
                "ii": 449,
                "p": 450,
                "q": 451,
                "freq": 452,
                "qext": 453,
                "pext": 454
            },
            "id": "2631_S_repca",
            "params": {
                "mva": 520.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2634,
                "speed": 187,
                "pmech": 188,
                "efd": 189
            },
            "id": "2634_C_genrou",
            "params": {
                "p0": 15.369999885559082,
                "q0": -0.1887885481119156,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1900.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2634,
                "efd": 189
            },
            "id": "2634_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 187,
                "pmech": 188
            },
            "id": "2634_C_tgov1",
            "params": {
                "Trate": 1900.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2637,
                "speed": 190,
                "pmech": 191,
                "efd": 192
            },
            "id": "2637_H_genrou",
            "params": {
                "p0": 0.8299999833106995,
                "q0": 0.4044739603996277,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 200.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 190,
                "pmech": 191
            },
            "id": "2637_H_hygov",
            "params": {
                "Trate": 200.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2637,
                "efd": 192
            },
            "id": "2637_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 2638,
                "speed": 193,
                "pmech": 194,
                "efd": 195
            },
            "id": "2638_H_genrou",
            "params": {
                "p0": 2.0,
                "q0": 0.07739762961864471,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 407.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 193,
                "pmech": 194
            },
            "id": "2638_H_hygov",
            "params": {
                "Trate": 407.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2638,
                "efd": 195
            },
            "id": "2638_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 53,
                "pmech": 54
            },
            "id": "3133_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 80.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3133,
                "speed": 53,
                "pmech": 54,
                "efd": 55
            },
            "id": "3133_NG_genrou",
            "params": {
                "p0": 0.3100000023841858,
                "q0": -0.12547613680362701,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 80.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3133,
                "efd": 55
            },
            "id": "3133_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 56,
                "pmech": 57
            },
            "id": "3135_MG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 541.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3135,
                "speed": 56,
                "pmech": 57,
                "efd": 58
            },
            "id": "3135_MG_genrou",
            "params": {
                "p0": 2.059999942779541,
                "q0": 0.42757341265678406,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 541.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 58
            },
            "id": "3135_MG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 59,
                "pmech": 60
            },
            "id": "3135_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 38.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3135,
                "speed": 59,
                "pmech": 60,
                "efd": 61
            },
            "id": "3135_NG_genrou",
            "params": {
                "p0": 0.14000000059604645,
                "q0": 0.42757341265678406,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 38.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 61
            },
            "id": "3135_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 62,
                "pmech": 63
            },
            "id": "3234_DG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 177.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3234,
                "speed": 62,
                "pmech": 63,
                "efd": 64
            },
            "id": "3234_DG_genrou",
            "params": {
                "p0": 1.0399999618530273,
                "q0": 1.0099999904632568,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 177.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 64
            },
            "id": "3234_DG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 65,
                "pmech": 66
            },
            "id": "3234_MG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 3853.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3234,
                "speed": 65,
                "pmech": 66,
                "efd": 67
            },
            "id": "3234_MG_genrou",
            "params": {
                "p0": 22.610000610351562,
                "q0": 1.1887773275375366,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3853.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 67
            },
            "id": "3234_MG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 68,
                "pmech": 69
            },
            "id": "3234_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1037.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3234,
                "speed": 68,
                "pmech": 69,
                "efd": 70
            },
            "id": "3234_NG_genrou",
            "params": {
                "p0": 6.079999923706055,
                "q0": 1.1887773275375366,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1037.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 70
            },
            "id": "3234_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 461
            },
            "id": "3234_NW_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 3234,
                "pe": 459,
                "qgen": 460,
                "qext": 462,
                "iqcmd": 456,
                "ipcmd": 455
            },
            "id": "3234_NW_reecb",
            "params": {
                "mva": 1740.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 3234,
                "ipcmd": 455,
                "iqcmd": 456,
                "ibranchr": 457,
                "ibranchi": 458,
                "pbranch": 459,
                "qbranch": 460
            },
            "id": "3234_NW_regca",
            "params": {
                "p0": 10.210000038146973,
                "q0": 1.1887773275375366,
                "mva": 1740.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 3234,
                "ir": 457,
                "ii": 458,
                "p": 459,
                "q": 460,
                "freq": 461,
                "qext": 462,
                "pext": 463
            },
            "id": "3234_NW_repca",
            "params": {
                "mva": 1740.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 71,
                "pmech": 72
            },
            "id": "3333_CG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1012.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3333,
                "speed": 71,
                "pmech": 72,
                "efd": 73
            },
            "id": "3333_CG_genrou",
            "params": {
                "p0": 6.199999809265137,
                "q0": 0.8166592717170715,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1012.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 73
            },
            "id": "3333_CG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 74,
                "pmech": 75
            },
            "id": "3333_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 312.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3333,
                "speed": 74,
                "pmech": 75,
                "efd": 76
            },
            "id": "3333_NG_genrou",
            "params": {
                "p0": 1.909999966621399,
                "q0": 0.8166592717170715,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 312.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 76
            },
            "id": "3333_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 77,
                "pmech": 78
            },
            "id": "3433_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 921.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3433,
                "speed": 77,
                "pmech": 78,
                "efd": 79
            },
            "id": "3433_NG_genrou",
            "params": {
                "p0": 4.809999942779541,
                "q0": 0.25637194514274597,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 921.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3433,
                "efd": 79
            },
            "id": "3433_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 470
            },
            "id": "3433_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 3433,
                "pe": 468,
                "qgen": 469,
                "qext": 471,
                "iqcmd": 465,
                "ipcmd": 464
            },
            "id": "3433_S_reecb",
            "params": {
                "mva": 1426.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 3433,
                "ipcmd": 464,
                "iqcmd": 465,
                "ibranchr": 466,
                "ibranchi": 467,
                "pbranch": 468,
                "qbranch": 469
            },
            "id": "3433_S_regca",
            "params": {
                "p0": 7.449999809265137,
                "q0": 0.25637194514274597,
                "mva": 1426.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 3433,
                "ir": 466,
                "ii": 467,
                "p": 468,
                "q": 469,
                "freq": 470,
                "qext": 471,
                "pext": 472
            },
            "id": "3433_S_repca",
            "params": {
                "mva": 1426.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3531,
                "speed": 202,
                "pmech": 203,
                "efd": 204
            },
            "id": "3531_CE_genrou",
            "params": {
                "p0": 7.829999923706055,
                "q0": 0.3085287809371948,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1424.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 204
            },
            "id": "3531_CE_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 202,
                "pmech": 203
            },
            "id": "3531_CE_tgov1",
            "params": {
                "Trate": 1424.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3531,
                "speed": 205,
                "pmech": 206,
                "efd": 207
            },
            "id": "3531_NE_genrou",
            "params": {
                "p0": 2.930000066757202,
                "q0": 0.3085287809371948,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 533.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 207
            },
            "id": "3531_NE_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 205,
                "pmech": 206
            },
            "id": "3531_NE_tgov1",
            "params": {
                "Trate": 533.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3531,
                "speed": 208,
                "pmech": 209,
                "efd": 210
            },
            "id": "3531_NH_genrou",
            "params": {
                "p0": 0.12999999523162842,
                "q0": 0.12999999523162842,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 24.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 208,
                "pmech": 209
            },
            "id": "3531_NH_hygov",
            "params": {
                "Trate": 24.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 210
            },
            "id": "3531_NH_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3631,
                "speed": 211,
                "pmech": 212,
                "efd": 213
            },
            "id": "3631_NB_genrou",
            "params": {
                "p0": 0.30000001192092896,
                "q0": -0.14000000059604645,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 96.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 213
            },
            "id": "3631_NB_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 211,
                "pmech": 212
            },
            "id": "3631_NB_tgov1",
            "params": {
                "Trate": 96.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 80,
                "pmech": 81
            },
            "id": "3631_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 210.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3631,
                "speed": 80,
                "pmech": 81,
                "efd": 82
            },
            "id": "3631_NG_genrou",
            "params": {
                "p0": 0.6700000166893005,
                "q0": -0.3309527039527893,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 210.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 82
            },
            "id": "3631_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3731,
                "speed": 214,
                "pmech": 215,
                "efd": 216
            },
            "id": "3731_NH_genrou",
            "params": {
                "p0": 2.2200000286102295,
                "q0": -1.2100000381469727,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 400.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 214,
                "pmech": 215
            },
            "id": "3731_NH_hygov",
            "params": {
                "Trate": 400.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3731,
                "efd": 216
            },
            "id": "3731_NH_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3831,
                "speed": 217,
                "pmech": 218,
                "efd": 219
            },
            "id": "3831_NN_genrou",
            "params": {
                "p0": 21.079999923706055,
                "q0": -0.4079095125198364,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2323.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3831,
                "efd": 219
            },
            "id": "3831_NN_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 217,
                "pmech": 218
            },
            "id": "3831_NN_tgov1",
            "params": {
                "Trate": 2323.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 83,
                "pmech": 84
            },
            "id": "3835_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2025.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3835,
                "speed": 83,
                "pmech": 84,
                "efd": 85
            },
            "id": "3835_NG_genrou",
            "params": {
                "p0": 2.2899999618530273,
                "q0": 0.28820106387138367,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2025.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3835,
                "efd": 85
            },
            "id": "3835_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 479
            },
            "id": "3835_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 3835,
                "pe": 477,
                "qgen": 478,
                "qext": 480,
                "iqcmd": 474,
                "ipcmd": 473
            },
            "id": "3835_S_reecb",
            "params": {
                "mva": 1333.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 3835,
                "ipcmd": 473,
                "iqcmd": 474,
                "ibranchr": 475,
                "ibranchi": 476,
                "pbranch": 477,
                "qbranch": 478
            },
            "id": "3835_S_regca",
            "params": {
                "p0": 1.5,
                "q0": 0.28820106387138367,
                "mva": 1333.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 3835,
                "ir": 475,
                "ii": 476,
                "p": 477,
                "q": 478,
                "freq": 479,
                "qext": 480,
                "pext": 481
            },
            "id": "3835_S_repca",
            "params": {
                "mva": 1333.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 86,
                "pmech": 87
            },
            "id": "3836_DG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1497.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3836,
                "speed": 86,
                "pmech": 87,
                "efd": 88
            },
            "id": "3836_DG_genrou",
            "params": {
                "p0": 6.789999961853027,
                "q0": -0.0682721883058548,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1497.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3836,
                "efd": 88
            },
            "id": "3836_DG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3931,
                "speed": 223,
                "pmech": 224,
                "efd": 225
            },
            "id": "3931_NB_genrou",
            "params": {
                "p0": 2.3499999046325684,
                "q0": 0.7247161269187927,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 567.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 225
            },
            "id": "3931_NB_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 223,
                "pmech": 224
            },
            "id": "3931_NB_tgov1",
            "params": {
                "Trate": 567.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3931,
                "speed": 226,
                "pmech": 227,
                "efd": 228
            },
            "id": "3931_NH_genrou",
            "params": {
                "p0": 12.119999885559082,
                "q0": 0.7247161269187927,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2875.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 226,
                "pmech": 227
            },
            "id": "3931_NH_hygov",
            "params": {
                "Trate": 2875.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 226,
                "output": 229
            },
            "id": "3931_NH_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 10.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 228,
                "vs": 229
            },
            "id": "3931_NH_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 488
            },
            "id": "3932_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 3932,
                "pe": 486,
                "qgen": 487,
                "qext": 489,
                "iqcmd": 483,
                "ipcmd": 482
            },
            "id": "3932_S_reecb",
            "params": {
                "mva": 1426.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 3932,
                "ipcmd": 482,
                "iqcmd": 483,
                "ibranchr": 484,
                "ibranchi": 485,
                "pbranch": 486,
                "qbranch": 487
            },
            "id": "3932_S_regca",
            "params": {
                "p0": 13.550000190734863,
                "q0": -2.4277539253234863,
                "mva": 1426.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 3932,
                "ir": 484,
                "ii": 485,
                "p": 486,
                "q": 487,
                "freq": 488,
                "qext": 489,
                "pext": 490
            },
            "id": "3932_S_repca",
            "params": {
                "mva": 1426.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 89,
                "pmech": 90
            },
            "id": "3933_CG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 865.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3933,
                "speed": 89,
                "pmech": 90,
                "efd": 91
            },
            "id": "3933_CG_genrou",
            "params": {
                "p0": 4.048871040344238,
                "q0": 0.8865452408790588,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 865.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 91
            },
            "id": "3933_CG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3933,
                "speed": 230,
                "pmech": 231,
                "efd": 232
            },
            "id": "3933_NB_genrou",
            "params": {
                "p0": 1.6148682832717896,
                "q0": 0.7699999809265137,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 345.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 232
            },
            "id": "3933_NB_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 230,
                "pmech": 231
            },
            "id": "3933_NB_tgov1",
            "params": {
                "Trate": 345.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 92,
                "pmech": 93
            },
            "id": "3933_NG_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1927.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3933,
                "speed": 92,
                "pmech": 93,
                "efd": 94
            },
            "id": "3933_NG_genrou",
            "params": {
                "p0": 9.019858360290527,
                "q0": 0.8865452408790588,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1927.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 94
            },
            "id": "3933_NG_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 3933,
                "speed": 236,
                "pmech": 237,
                "efd": 238
            },
            "id": "3933_NH_genrou",
            "params": {
                "p0": 12.750443458557129,
                "q0": 0.8865452408790588,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2774.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 236,
                "pmech": 237
            },
            "id": "3933_NH_hygov",
            "params": {
                "Trate": 2774.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 238
            },
            "id": "3933_NH_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 497
            },
            "id": "3933_NW_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 3933,
                "pe": 495,
                "qgen": 496,
                "qext": 498,
                "iqcmd": 492,
                "ipcmd": 491
            },
            "id": "3933_NW_reecb",
            "params": {
                "mva": 740.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 3933,
                "ipcmd": 491,
                "iqcmd": 492,
                "ibranchr": 493,
                "ibranchi": 494,
                "pbranch": 495,
                "qbranch": 496
            },
            "id": "3933_NW_regca",
            "params": {
                "p0": 3.4637808799743652,
                "q0": 0.8865452408790588,
                "mva": 740.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 3933,
                "ir": 493,
                "ii": 494,
                "p": 495,
                "q": 496,
                "freq": 497,
                "qext": 498,
                "pext": 499
            },
            "id": "3933_NW_repca",
            "params": {
                "mva": 740.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 506
            },
            "id": "3933_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 3933,
                "pe": 504,
                "qgen": 505,
                "qext": 507,
                "iqcmd": 501,
                "ipcmd": 500
            },
            "id": "3933_S_reecb",
            "params": {
                "mva": 1333.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 3933,
                "ipcmd": 500,
                "iqcmd": 501,
                "ibranchr": 502,
                "ibranchi": 503,
                "pbranch": 504,
                "qbranch": 505
            },
            "id": "3933_S_regca",
            "params": {
                "p0": 6.239480018615723,
                "q0": 0.8865452408790588,
                "mva": 1333.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 3933,
                "ir": 502,
                "ii": 503,
                "p": 504,
                "q": 505,
                "freq": 506,
                "qext": 507,
                "pext": 508
            },
            "id": "3933_S_repca",
            "params": {
                "mva": 1333.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 95,
                "pmech": 96
            },
            "id": "4031_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2710.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4031,
                "speed": 95,
                "pmech": 96,
                "efd": 97
            },
            "id": "4031_G_genrou",
            "params": {
                "p0": 8.928009986877441,
                "q0": -1.6852635145187378,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2710.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 97
            },
            "id": "4031_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4031,
                "speed": 239,
                "pmech": 240,
                "efd": 241
            },
            "id": "4031_H_genrou",
            "params": {
                "p0": 3.1319899559020996,
                "q0": -1.6852635145187378,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 952.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 239,
                "pmech": 240
            },
            "id": "4031_H_hygov",
            "params": {
                "Trate": 952.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 241
            },
            "id": "4031_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 515
            },
            "id": "4031_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 4031,
                "pe": 513,
                "qgen": 514,
                "qext": 516,
                "iqcmd": 510,
                "ipcmd": 509
            },
            "id": "4031_S_reecb",
            "params": {
                "mva": 427.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 4031,
                "ipcmd": 509,
                "iqcmd": 510,
                "ibranchr": 511,
                "ibranchi": 512,
                "pbranch": 513,
                "qbranch": 514
            },
            "id": "4031_S_regca",
            "params": {
                "p0": 1.403999924659729,
                "q0": -1.6852635145187378,
                "mva": 427.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 4031,
                "ir": 511,
                "ii": 512,
                "p": 513,
                "q": 514,
                "freq": 515,
                "qext": 516,
                "pext": 517
            },
            "id": "4031_S_repca",
            "params": {
                "mva": 427.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 524
            },
            "id": "4031_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 4031,
                "pe": 522,
                "qgen": 523,
                "qext": 525,
                "iqcmd": 519,
                "ipcmd": 518
            },
            "id": "4031_W_reecb",
            "params": {
                "mva": 635.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 4031,
                "ipcmd": 518,
                "iqcmd": 519,
                "ibranchr": 520,
                "ibranchi": 521,
                "pbranch": 522,
                "qbranch": 523
            },
            "id": "4031_W_regca",
            "params": {
                "p0": 2.0880000591278076,
                "q0": -1.6852635145187378,
                "mva": 635.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 4031,
                "ir": 520,
                "ii": 521,
                "p": 522,
                "q": 523,
                "freq": 524,
                "qext": 525,
                "pext": 526
            },
            "id": "4031_W_repca",
            "params": {
                "mva": 635.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4035,
                "speed": 242,
                "pmech": 243,
                "efd": 244
            },
            "id": "4035_C_genrou",
            "params": {
                "p0": 1.7369999885559082,
                "q0": -1.2261263132095337,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 642.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 244
            },
            "id": "4035_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 242,
                "pmech": 243
            },
            "id": "4035_C_tgov1",
            "params": {
                "Trate": 642.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 98,
                "pmech": 99
            },
            "id": "4035_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1656.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4035,
                "speed": 98,
                "pmech": 99,
                "efd": 100
            },
            "id": "4035_G_genrou",
            "params": {
                "p0": 4.482000350952148,
                "q0": -1.2261263132095337,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1656.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 100
            },
            "id": "4035_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4035,
                "speed": 245,
                "pmech": 246,
                "efd": 247
            },
            "id": "4035_H_genrou",
            "params": {
                "p0": 9.665999412536621,
                "q0": -1.2261263132095337,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3572.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 245,
                "pmech": 246
            },
            "id": "4035_H_hygov",
            "params": {
                "Trate": 3572.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 247
            },
            "id": "4035_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 533
            },
            "id": "4035_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 4035,
                "pe": 531,
                "qgen": 532,
                "qext": 534,
                "iqcmd": 528,
                "ipcmd": 527
            },
            "id": "4035_W_reecb",
            "params": {
                "mva": 2578.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 4035,
                "ipcmd": 527,
                "iqcmd": 528,
                "ibranchr": 529,
                "ibranchi": 530,
                "pbranch": 531,
                "qbranch": 532
            },
            "id": "4035_W_regca",
            "params": {
                "p0": 6.974999904632568,
                "q0": -1.2261263132095337,
                "mva": 2578.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 4035,
                "ir": 529,
                "ii": 530,
                "p": 531,
                "q": 532,
                "freq": 533,
                "qext": 534,
                "pext": 535
            },
            "id": "4035_W_repca",
            "params": {
                "mva": 2578.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 101,
                "pmech": 102
            },
            "id": "4039_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 150.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4039,
                "speed": 101,
                "pmech": 102,
                "efd": 103
            },
            "id": "4039_G_genrou",
            "params": {
                "p0": 0.7739999890327454,
                "q0": 1.0199999809265137,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 150.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 103
            },
            "id": "4039_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4039,
                "speed": 248,
                "pmech": 249,
                "efd": 250
            },
            "id": "4039_H_genrou",
            "params": {
                "p0": 14.553000450134277,
                "q0": 3.802260398864746,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2839.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 248,
                "pmech": 249
            },
            "id": "4039_H_hygov",
            "params": {
                "Trate": 2839.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 250
            },
            "id": "4039_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 542
            },
            "id": "4039_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 4039,
                "pe": 540,
                "qgen": 541,
                "qext": 543,
                "iqcmd": 537,
                "ipcmd": 536
            },
            "id": "4039_W_reecb",
            "params": {
                "mva": 1290.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 4039,
                "ipcmd": 536,
                "iqcmd": 537,
                "ibranchr": 538,
                "ibranchi": 539,
                "pbranch": 540,
                "qbranch": 541
            },
            "id": "4039_W_regca",
            "params": {
                "p0": 7.127999782562256,
                "q0": 3.802260398864746,
                "mva": 1290.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 4039,
                "ir": 538,
                "ii": 539,
                "p": 540,
                "q": 541,
                "freq": 542,
                "qext": 543,
                "pext": 544
            },
            "id": "4039_W_repca",
            "params": {
                "mva": 1290.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4131,
                "speed": 251,
                "pmech": 252,
                "efd": 253
            },
            "id": "4131_B_genrou",
            "params": {
                "p0": 4.5,
                "q0": 1.5,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 711.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 253
            },
            "id": "4131_B_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 251,
                "pmech": 252
            },
            "id": "4131_B_tgov1",
            "params": {
                "Trate": 711.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4131,
                "speed": 254,
                "pmech": 255,
                "efd": 256
            },
            "id": "4131_H_genrou",
            "params": {
                "p0": 74.18700408935547,
                "q0": 5.434023857116699,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 12613.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 254,
                "pmech": 255
            },
            "id": "4131_H_hygov",
            "params": {
                "Trate": 12613.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 254,
                "output": 257
            },
            "id": "4131_H_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 7.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 256,
                "vs": 257
            },
            "id": "4131_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 551
            },
            "id": "4131_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 4131,
                "pe": 549,
                "qgen": 550,
                "qext": 552,
                "iqcmd": 546,
                "ipcmd": 545
            },
            "id": "4131_W_reecb",
            "params": {
                "mva": 790.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 4131,
                "ipcmd": 545,
                "iqcmd": 546,
                "ibranchr": 547,
                "ibranchi": 548,
                "pbranch": 549,
                "qbranch": 550
            },
            "id": "4131_W_regca",
            "params": {
                "p0": 5.552999973297119,
                "q0": 1.2000000476837158,
                "mva": 790.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 4131,
                "ir": 547,
                "ii": 548,
                "p": 549,
                "q": 550,
                "freq": 551,
                "qext": 552,
                "pext": 553
            },
            "id": "4131_W_repca",
            "params": {
                "mva": 790.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 104,
                "pmech": 105
            },
            "id": "4132_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2170.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4132,
                "speed": 104,
                "pmech": 105,
                "efd": 106
            },
            "id": "4132_G_genrou",
            "params": {
                "p0": 18.54899024963379,
                "q0": 0.5226131081581116,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2170.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 106
            },
            "id": "4132_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4132,
                "speed": 258,
                "pmech": 259,
                "efd": 260
            },
            "id": "4132_H_genrou",
            "params": {
                "p0": 38.358009338378906,
                "q0": 0.5226131081581116,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 5539.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 258,
                "pmech": 259
            },
            "id": "4132_H_hygov",
            "params": {
                "Trate": 5539.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 260
            },
            "id": "4132_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4132,
                "speed": 261,
                "pmech": 262,
                "efd": 263
            },
            "id": "4132_N_genrou",
            "params": {
                "p0": 9.0,
                "q0": 0.5226131081581116,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1200.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 263
            },
            "id": "4132_N_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 261,
                "pmech": 262
            },
            "id": "4132_N_tgov1",
            "params": {
                "Trate": 1200.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 560
            },
            "id": "4132_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 4132,
                "pe": 558,
                "qgen": 559,
                "qext": 561,
                "iqcmd": 555,
                "ipcmd": 554
            },
            "id": "4132_W_reecb",
            "params": {
                "mva": 400.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 4132,
                "ipcmd": 554,
                "iqcmd": 555,
                "ibranchr": 556,
                "ibranchi": 557,
                "pbranch": 558,
                "qbranch": 559
            },
            "id": "4132_W_regca",
            "params": {
                "p0": 2.700000047683716,
                "q0": 0.5226131081581116,
                "mva": 400.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 4132,
                "ir": 556,
                "ii": 557,
                "p": 558,
                "q": 559,
                "freq": 560,
                "qext": 561,
                "pext": 562
            },
            "id": "4132_W_repca",
            "params": {
                "mva": 400.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4231,
                "speed": 264,
                "pmech": 265,
                "efd": 266
            },
            "id": "4231_C_genrou",
            "params": {
                "p0": 9.989999771118164,
                "q0": 4.852294921875,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1460.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 266
            },
            "id": "4231_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 264,
                "pmech": 265
            },
            "id": "4231_C_tgov1",
            "params": {
                "Trate": 1460.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 107,
                "pmech": 108
            },
            "id": "4231_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 970.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4231,
                "speed": 107,
                "pmech": 108,
                "efd": 109
            },
            "id": "4231_G_genrou",
            "params": {
                "p0": 6.642000198364258,
                "q0": 4.852294921875,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 970.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 109
            },
            "id": "4231_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4231,
                "speed": 267,
                "pmech": 268,
                "efd": 269
            },
            "id": "4231_H_genrou",
            "params": {
                "p0": 24.066011428833008,
                "q0": 4.852294921875,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3517.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 267,
                "pmech": 268
            },
            "id": "4231_H_hygov",
            "params": {
                "Trate": 3517.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 269
            },
            "id": "4231_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 110,
                "pmech": 111
            },
            "id": "4232_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 872.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4232,
                "speed": 110,
                "pmech": 111,
                "efd": 112
            },
            "id": "4232_G_genrou",
            "params": {
                "p0": 3.482999801635742,
                "q0": -0.03610236570239067,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 872.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 112
            },
            "id": "4232_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 4232,
                "speed": 270,
                "pmech": 271,
                "efd": 272
            },
            "id": "4232_H_genrou",
            "params": {
                "p0": 2.2230000495910645,
                "q0": -0.03610236570239067,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 558.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 270,
                "pmech": 271
            },
            "id": "4232_H_hygov",
            "params": {
                "Trate": 558.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 272
            },
            "id": "4232_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 569
            },
            "id": "4232_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 4232,
                "pe": 567,
                "qgen": 568,
                "qext": 570,
                "iqcmd": 564,
                "ipcmd": 563
            },
            "id": "4232_W_reecb",
            "params": {
                "mva": 695.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 4232,
                "ipcmd": 563,
                "iqcmd": 564,
                "ibranchr": 565,
                "ibranchi": 566,
                "pbranch": 567,
                "qbranch": 568
            },
            "id": "4232_W_regca",
            "params": {
                "p0": 3.1679999828338623,
                "q0": -0.03610236570239067,
                "mva": 695.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 4232,
                "ir": 565,
                "ii": 566,
                "p": 567,
                "q": 568,
                "freq": 569,
                "qext": 570,
                "pext": 571
            },
            "id": "4232_W_repca",
            "params": {
                "mva": 695.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 113,
                "pmech": 114
            },
            "id": "5031_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 2650.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 5031,
                "speed": 113,
                "pmech": 114,
                "efd": 115
            },
            "id": "5031_G_genrou",
            "params": {
                "p0": 8.217000007629395,
                "q0": 5.343287467956543,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2650.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 115
            },
            "id": "5031_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 5031,
                "speed": 273,
                "pmech": 274,
                "efd": 275
            },
            "id": "5031_H_genrou",
            "params": {
                "p0": 59.7599983215332,
                "q0": 5.343287467956543,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 10747.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 273,
                "pmech": 274
            },
            "id": "5031_H_hygov",
            "params": {
                "Trate": 10747.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 275
            },
            "id": "5031_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 5032,
                "speed": 276,
                "pmech": 277,
                "efd": 278
            },
            "id": "5032_C_genrou",
            "params": {
                "p0": 36.46800231933594,
                "q0": 4.102795124053955,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 13039.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 278
            },
            "id": "5032_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 276,
                "pmech": 277
            },
            "id": "5032_C_tgov1",
            "params": {
                "Trate": 13039.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 116,
                "pmech": 117
            },
            "id": "5032_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 9636.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 5032,
                "speed": 116,
                "pmech": 117,
                "efd": 118
            },
            "id": "5032_G_genrou",
            "params": {
                "p0": 26.954999923706055,
                "q0": 4.102795124053955,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 9636.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 118
            },
            "id": "5032_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 5032,
                "speed": 279,
                "pmech": 280,
                "efd": 281
            },
            "id": "5032_R_genrou",
            "params": {
                "p0": 0.6660000085830688,
                "q0": 0.5400000214576721,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 108.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 281
            },
            "id": "5032_R_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 279,
                "pmech": 280
            },
            "id": "5032_R_tgov1",
            "params": {
                "Trate": 108.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 578
            },
            "id": "5032_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 5032,
                "pe": 576,
                "qgen": 577,
                "qext": 579,
                "iqcmd": 573,
                "ipcmd": 572
            },
            "id": "5032_S_reecb",
            "params": {
                "mva": 4410.2001953125,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 5032,
                "ipcmd": 572,
                "iqcmd": 573,
                "ibranchr": 574,
                "ibranchi": 575,
                "pbranch": 576,
                "qbranch": 577
            },
            "id": "5032_S_regca",
            "params": {
                "p0": 27.01799964904785,
                "q0": 4.102795124053955,
                "mva": 4410.2001953125,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 5032,
                "ir": 574,
                "ii": 575,
                "p": 576,
                "q": 577,
                "freq": 578,
                "qext": 579,
                "pext": 580
            },
            "id": "5032_S_repca",
            "params": {
                "mva": 4410.2001953125,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 587
            },
            "id": "5032_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 5032,
                "pe": 585,
                "qgen": 586,
                "qext": 588,
                "iqcmd": 582,
                "ipcmd": 581
            },
            "id": "5032_W_reecb",
            "params": {
                "mva": 541.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 5032,
                "ipcmd": 581,
                "iqcmd": 582,
                "ibranchr": 583,
                "ibranchi": 584,
                "pbranch": 585,
                "qbranch": 586
            },
            "id": "5032_W_regca",
            "params": {
                "p0": 3.312000036239624,
                "q0": 2.7100000381469727,
                "mva": 541.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 5032,
                "ir": 583,
                "ii": 584,
                "p": 585,
                "q": 586,
                "freq": 587,
                "qext": 588,
                "pext": 589
            },
            "id": "5032_W_repca",
            "params": {
                "mva": 541.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.501,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6132,
                "speed": 282,
                "pmech": 283,
                "efd": 284
            },
            "id": "6132_B_genrou",
            "params": {
                "p0": 0.44999998807907104,
                "q0": -0.20000000298023224,
                "H": 2.1500000953674316,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 122.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 284
            },
            "id": "6132_B_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 282,
                "pmech": 283
            },
            "id": "6132_B_tgov1",
            "params": {
                "Trate": 122.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 119,
                "pmech": 120
            },
            "id": "6132_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1272.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6132,
                "speed": 119,
                "pmech": 120,
                "efd": 121
            },
            "id": "6132_G_genrou",
            "params": {
                "p0": 10.430999755859375,
                "q0": -1.4700000286102295,
                "H": 2.1500000953674316,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1272.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 121
            },
            "id": "6132_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6132,
                "speed": 285,
                "pmech": 286,
                "efd": 287
            },
            "id": "6132_H_genrou",
            "params": {
                "p0": 19.925989151000977,
                "q0": -3.874419689178467,
                "H": 2.1500000953674316,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2541.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 285,
                "pmech": 286
            },
            "id": "6132_H_hygov",
            "params": {
                "Trate": 2541.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 287
            },
            "id": "6132_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 596
            },
            "id": "6132_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 6132,
                "pe": 594,
                "qgen": 595,
                "qext": 597,
                "iqcmd": 591,
                "ipcmd": 590
            },
            "id": "6132_S_reecb",
            "params": {
                "mva": 395.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 6132,
                "ipcmd": 590,
                "iqcmd": 591,
                "ibranchr": 592,
                "ibranchi": 593,
                "pbranch": 594,
                "qbranch": 595
            },
            "id": "6132_S_regca",
            "params": {
                "p0": 1.7999999523162842,
                "q0": -0.75,
                "mva": 395.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 6132,
                "ir": 592,
                "ii": 593,
                "p": 594,
                "q": 595,
                "freq": 596,
                "qext": 597,
                "pext": 598
            },
            "id": "6132_S_repca",
            "params": {
                "mva": 395.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 605
            },
            "id": "6132_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 6132,
                "pe": 603,
                "qgen": 604,
                "qext": 606,
                "iqcmd": 600,
                "ipcmd": 599
            },
            "id": "6132_W_reecb",
            "params": {
                "mva": 973.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 6132,
                "ipcmd": 599,
                "iqcmd": 600,
                "ibranchr": 601,
                "ibranchi": 602,
                "pbranch": 603,
                "qbranch": 604
            },
            "id": "6132_W_regca",
            "params": {
                "p0": 5.031000137329102,
                "q0": -2.0999999046325684,
                "mva": 973.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 6132,
                "ir": 601,
                "ii": 602,
                "p": 603,
                "q": 604,
                "freq": 605,
                "qext": 606,
                "pext": 607
            },
            "id": "6132_W_repca",
            "params": {
                "mva": 973.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6231,
                "speed": 288,
                "pmech": 289,
                "efd": 290
            },
            "id": "6231_C_genrou",
            "params": {
                "p0": 7.05150032043457,
                "q0": -1.0408563613891602,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2488.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6231,
                "efd": 290
            },
            "id": "6231_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 288,
                "pmech": 289
            },
            "id": "6231_C_tgov1",
            "params": {
                "Trate": 2488.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 122,
                "pmech": 123
            },
            "id": "6231_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 250.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6231,
                "speed": 122,
                "pmech": 123,
                "efd": 124
            },
            "id": "6231_G_genrou",
            "params": {
                "p0": 2.25,
                "q0": -0.699999988079071,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 250.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6231,
                "efd": 124
            },
            "id": "6231_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 125,
                "pmech": 126
            },
            "id": "6235_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 226.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6235,
                "speed": 125,
                "pmech": 126,
                "efd": 127
            },
            "id": "6235_G_genrou",
            "params": {
                "p0": 0.8999999761581421,
                "q0": 0.49768951535224915,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 226.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6235,
                "efd": 127
            },
            "id": "6235_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6235,
                "speed": 291,
                "pmech": 292,
                "efd": 293
            },
            "id": "6235_H_genrou",
            "params": {
                "p0": 10.404000282287598,
                "q0": 0.49768951535224915,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2671.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 291,
                "pmech": 292
            },
            "id": "6235_H_hygov",
            "params": {
                "Trate": 2671.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 291,
                "output": 294
            },
            "id": "6235_H_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 10.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6235,
                "efd": 293,
                "vs": 294
            },
            "id": "6235_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 614
            },
            "id": "6235_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 6235,
                "pe": 612,
                "qgen": 613,
                "qext": 615,
                "iqcmd": 609,
                "ipcmd": 608
            },
            "id": "6235_W_reecb",
            "params": {
                "mva": 720.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 6235,
                "ipcmd": 608,
                "iqcmd": 609,
                "ibranchr": 610,
                "ibranchi": 611,
                "pbranch": 612,
                "qbranch": 613
            },
            "id": "6235_W_regca",
            "params": {
                "p0": 2.807999849319458,
                "q0": 0.49768951535224915,
                "mva": 720.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 6235,
                "ir": 610,
                "ii": 611,
                "p": 612,
                "q": 613,
                "freq": 614,
                "qext": 615,
                "pext": 616
            },
            "id": "6235_W_repca",
            "params": {
                "mva": 720.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6333,
                "speed": 295,
                "pmech": 296,
                "efd": 297
            },
            "id": "6333_C_genrou",
            "params": {
                "p0": 28.376998901367188,
                "q0": 3.3057680130004883,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4594.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6333,
                "efd": 297
            },
            "id": "6333_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 295,
                "pmech": 296
            },
            "id": "6333_C_tgov1",
            "params": {
                "Trate": 4594.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 623
            },
            "id": "6333_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 6333,
                "pe": 621,
                "qgen": 622,
                "qext": 624,
                "iqcmd": 618,
                "ipcmd": 617
            },
            "id": "6333_W_reecb",
            "params": {
                "mva": 1489.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 6333,
                "ipcmd": 617,
                "iqcmd": 618,
                "ibranchr": 619,
                "ibranchi": 620,
                "pbranch": 621,
                "qbranch": 622
            },
            "id": "6333_W_regca",
            "params": {
                "p0": 9.197999954223633,
                "q0": 3.3057680130004883,
                "mva": 1489.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 6333,
                "ir": 619,
                "ii": 620,
                "p": 621,
                "q": 622,
                "freq": 623,
                "qext": 624,
                "pext": 625
            },
            "id": "6333_W_repca",
            "params": {
                "mva": 1489.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6335,
                "speed": 298,
                "pmech": 299,
                "efd": 300
            },
            "id": "6335_C_genrou",
            "params": {
                "p0": 22.743000030517578,
                "q0": 2.6057565212249756,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3000.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 300
            },
            "id": "6335_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 298,
                "pmech": 299
            },
            "id": "6335_C_tgov1",
            "params": {
                "Trate": 3000.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 128,
                "pmech": 129
            },
            "id": "6335_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 418.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6335,
                "speed": 128,
                "pmech": 129,
                "efd": 130
            },
            "id": "6335_G_genrou",
            "params": {
                "p0": 2.952000141143799,
                "q0": 2.6057565212249756,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 418.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 130
            },
            "id": "6335_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6335,
                "speed": 301,
                "pmech": 302,
                "efd": 303
            },
            "id": "6335_H_genrou",
            "params": {
                "p0": 2.5920000076293945,
                "q0": 2.6057565212249756,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 400.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 301,
                "pmech": 302
            },
            "id": "6335_H_hygov",
            "params": {
                "Trate": 400.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 303
            },
            "id": "6335_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6433,
                "speed": 304,
                "pmech": 305,
                "efd": 306
            },
            "id": "6433_C_genrou",
            "params": {
                "p0": 1.940000057220459,
                "q0": 0.7455121278762817,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 391.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 306
            },
            "id": "6433_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 304,
                "pmech": 305
            },
            "id": "6433_C_tgov1",
            "params": {
                "Trate": 391.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6433,
                "speed": 307,
                "pmech": 308,
                "efd": 309
            },
            "id": "6433_E_genrou",
            "params": {
                "p0": 3.7200000286102295,
                "q0": 0.5899999737739563,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 751.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 309
            },
            "id": "6433_E_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 307,
                "pmech": 308
            },
            "id": "6433_E_tgov1",
            "params": {
                "Trate": 751.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 131,
                "pmech": 132
            },
            "id": "6433_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1369.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6433,
                "speed": 131,
                "pmech": 132,
                "efd": 133
            },
            "id": "6433_G_genrou",
            "params": {
                "p0": 6.789999961853027,
                "q0": 0.7455121278762817,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1369.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 133
            },
            "id": "6433_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 632
            },
            "id": "6433_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 6433,
                "pe": 630,
                "qgen": 631,
                "qext": 633,
                "iqcmd": 627,
                "ipcmd": 626
            },
            "id": "6433_W_reecb",
            "params": {
                "mva": 152.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 6433,
                "ipcmd": 626,
                "iqcmd": 627,
                "ibranchr": 628,
                "ibranchi": 629,
                "pbranch": 630,
                "qbranch": 631
            },
            "id": "6433_W_regca",
            "params": {
                "p0": 0.75,
                "q0": 0.5,
                "mva": 152.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 6433,
                "ir": 628,
                "ii": 629,
                "p": 630,
                "q": 631,
                "freq": 632,
                "qext": 633,
                "pext": 634
            },
            "id": "6433_W_repca",
            "params": {
                "mva": 152.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6533,
                "speed": 310,
                "pmech": 311,
                "efd": 312
            },
            "id": "6533_C_genrou",
            "params": {
                "p0": 13.185009956359863,
                "q0": 0.7873455882072449,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3276.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 310,
                "output": 313
            },
            "id": "6533_C_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 7.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 312,
                "vs": 313
            },
            "id": "6533_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 310,
                "pmech": 311
            },
            "id": "6533_C_tgov1",
            "params": {
                "Trate": 3276.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 134,
                "pmech": 135
            },
            "id": "6533_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 3239.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6533,
                "speed": 134,
                "pmech": 135,
                "efd": 136
            },
            "id": "6533_G_genrou",
            "params": {
                "p0": 12.132010459899902,
                "q0": 0.7873455882072449,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3239.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 136
            },
            "id": "6533_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 6533,
                "speed": 314,
                "pmech": 315,
                "efd": 316
            },
            "id": "6533_H_genrou",
            "params": {
                "p0": 0.8999999761581421,
                "q0": 0.75,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 275.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 314,
                "pmech": 315
            },
            "id": "6533_H_hygov",
            "params": {
                "Trate": 275.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 316
            },
            "id": "6533_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 641
            },
            "id": "6533_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 6533,
                "pe": 639,
                "qgen": 640,
                "qext": 642,
                "iqcmd": 636,
                "ipcmd": 635
            },
            "id": "6533_S_reecb",
            "params": {
                "mva": 1407.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 6533,
                "ipcmd": 635,
                "iqcmd": 636,
                "ibranchr": 637,
                "ibranchi": 638,
                "pbranch": 639,
                "qbranch": 640
            },
            "id": "6533_S_regca",
            "params": {
                "p0": 5.660999774932861,
                "q0": 0.7873455882072449,
                "mva": 1407.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 6533,
                "ir": 637,
                "ii": 638,
                "p": 639,
                "q": 640,
                "freq": 641,
                "qext": 642,
                "pext": 643
            },
            "id": "6533_S_repca",
            "params": {
                "mva": 1407.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 650
            },
            "id": "6533_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 6533,
                "pe": 648,
                "qgen": 649,
                "qext": 651,
                "iqcmd": 645,
                "ipcmd": 644
            },
            "id": "6533_W_reecb",
            "params": {
                "mva": 391.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 6533,
                "ipcmd": 644,
                "iqcmd": 645,
                "ibranchr": 646,
                "ibranchi": 647,
                "pbranch": 648,
                "qbranch": 649
            },
            "id": "6533_W_regca",
            "params": {
                "p0": 1.5750000476837158,
                "q0": 0.20000000298023224,
                "mva": 391.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 6533,
                "ir": 646,
                "ii": 647,
                "p": 648,
                "q": 649,
                "freq": 650,
                "qext": 651,
                "pext": 652
            },
            "id": "6533_W_repca",
            "params": {
                "mva": 391.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 7031,
                "speed": 317,
                "pmech": 318,
                "efd": 319
            },
            "id": "7031_C_genrou",
            "params": {
                "p0": 11.051989555358887,
                "q0": 3.80609130859375,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3127.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 319
            },
            "id": "7031_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 317,
                "pmech": 318
            },
            "id": "7031_C_tgov1",
            "params": {
                "Trate": 3127.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 137,
                "pmech": 138
            },
            "id": "7031_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 6346.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 7031,
                "speed": 137,
                "pmech": 138,
                "efd": 139
            },
            "id": "7031_G_genrou",
            "params": {
                "p0": 22.428020477294922,
                "q0": 3.80609130859375,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 6346.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 137,
                "output": 140
            },
            "id": "7031_G_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 7.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 139,
                "vs": 140
            },
            "id": "7031_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 7031,
                "speed": 320,
                "pmech": 321,
                "efd": 322
            },
            "id": "7031_P_genrou",
            "params": {
                "p0": 1.2330000400543213,
                "q0": 1.75,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 509.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 322
            },
            "id": "7031_P_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 320,
                "pmech": 321
            },
            "id": "7031_P_tgov1",
            "params": {
                "Trate": 509.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 659
            },
            "id": "7031_W_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 7031,
                "pe": 657,
                "qgen": 658,
                "qext": 660,
                "iqcmd": 654,
                "ipcmd": 653
            },
            "id": "7031_W_reecb",
            "params": {
                "mva": 3106.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 7031,
                "ipcmd": 653,
                "iqcmd": 654,
                "ibranchr": 655,
                "ibranchi": 656,
                "pbranch": 657,
                "qbranch": 658
            },
            "id": "7031_W_regca",
            "params": {
                "p0": 10.979999542236328,
                "q0": 3.80609130859375,
                "mva": 3106.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 7031,
                "ir": 655,
                "ii": 656,
                "p": 657,
                "q": 658,
                "freq": 659,
                "qext": 660,
                "pext": 661
            },
            "id": "7031_W_repca",
            "params": {
                "mva": 3106.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 7032,
                "speed": 326,
                "pmech": 327,
                "efd": 328
            },
            "id": "7032_C_genrou",
            "params": {
                "p0": 10.574999809265137,
                "q0": 0.22011247277259827,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1821.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 328
            },
            "id": "7032_C_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 326,
                "pmech": 327
            },
            "id": "7032_C_tgov1",
            "params": {
                "Trate": 1821.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmax": 1.0,
                "Pvmin": 0.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 141,
                "pmech": 142
            },
            "id": "7032_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 1483.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 7032,
                "speed": 141,
                "pmech": 142,
                "efd": 143
            },
            "id": "7032_G_genrou",
            "params": {
                "p0": 8.61299991607666,
                "q0": 0.22011247277259827,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1483.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 143
            },
            "id": "7032_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 7032,
                "speed": 329,
                "pmech": 330,
                "efd": 331
            },
            "id": "7032_H_genrou",
            "params": {
                "p0": 3.9060001373291016,
                "q0": 0.22011247277259827,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 672.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 329,
                "pmech": 330
            },
            "id": "7032_H_hygov",
            "params": {
                "Trate": 672.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 331
            },
            "id": "7032_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "ConstantSignalSource",
            "ports": {
                "sr": 668
            },
            "id": "7032_S_frequency_source",
            "params": {
                "Sr": 1.0
            }
        },
        {
            "class": "Reecb",
            "mon": [
                "iqcmd",
                "ipcmd",
                "vmeas",
                "pmeas"
            ],
            "ports": {
                "bus": 7032,
                "pe": 666,
                "qgen": 667,
                "qext": 669,
                "iqcmd": 663,
                "ipcmd": 662
            },
            "id": "7032_S_reecb",
            "params": {
                "mva": 738.0,
                "PfFlag": false,
                "VFlag": true,
                "QFlag": false,
                "Pqflag": false,
                "Trv": 0.019999999552965164,
                "Tp": 0.05000000074505806,
                "Vdip": -99.0,
                "Vup": 99.0,
                "dbd1": 0.0,
                "dbd2": 0.0,
                "kqv": 0.0,
                "Iql1": -1.100000023841858,
                "Iqh1": 1.100000023841858,
                "Qmax": 0.4399999976158142,
                "Qmin": -0.4399999976158142,
                "Kqp": 0.0,
                "Kqi": 0.009999999776482582,
                "Vmax": 1.0499999523162842,
                "Vmin": 0.8999999761581421,
                "Kvp": 10.0,
                "Kvi": 60.0,
                "Tiq": 0.019999999552965164,
                "Tpord": 0.019999999552965164,
                "dPmax": 99.0,
                "dPmin": -99.0,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Imax": 1.1100000143051147
            }
        },
        {
            "class": "Regca",
            "mon": [
                "p",
                "q"
            ],
            "ports": {
                "bus": 7032,
                "ipcmd": 662,
                "iqcmd": 663,
                "ibranchr": 664,
                "ibranchi": 665,
                "pbranch": 666,
                "qbranch": 667
            },
            "id": "7032_S_regca",
            "params": {
                "p0": 4.283999919891357,
                "q0": 0.22011247277259827,
                "mva": 738.0,
                "Tg": 0.019999999552965164,
                "TM": 0.019999999552965164,
                "Rqmax": 100.0,
                "Rqmin": -100.0,
                "Rpmax": 10.0,
                "sL": true,
                "IL1": 1.2200000286102295,
                "VL0": 0.4000000059604645,
                "VL1": 0.8999999761581421,
                "VA0": 0.5,
                "VA1": 0.8999999761581421,
                "Vhvmax": 1.2000000476837158,
                "Qmin": -1.2999999523162842,
                "Khv": 0.0,
                "Xe": 0.0
            }
        },
        {
            "class": "Repca",
            "ports": {
                "bus": 7032,
                "ir": 664,
                "ii": 665,
                "p": 666,
                "q": 667,
                "freq": 668,
                "qext": 669,
                "pext": 670
            },
            "id": "7032_S_repca",
            "params": {
                "mva": 738.0,
                "VcompFlag": false,
                "RefFlag": false,
                "Freqflag": false,
                "Tfltr": 0.019999999552965164,
                "Vfrz": 0.0,
                "Rc": 0.0,
                "Xc": 0.0,
                "Kc": 0.019999999552965164,
                "dbdlow": -1.0,
                "dbdupper": 1.0,
                "emax": 0.10000000149011612,
                "emin": -0.10000000149011612,
                "Kp": 18.0,
                "Ki": 5.0,
                "Qmax": 0.4300000071525574,
                "Qmin": -0.4300000071525574,
                "Tft": 0.0,
                "Tfv": 0.05000000074505806,
                "Tp": 0.25,
                "fdbd1": -1.0,
                "fdbd2": 1.0,
                "Ddn": 0.0,
                "Dup": 0.0,
                "femax": 99.0,
                "femin": -99.0,
                "Kpg": 1.0,
                "Kig": 0.05000000074505806,
                "Pmax": 1.0,
                "Pmin": 0.0,
                "Tlag": 0.10000000149011612
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 8033,
                "speed": 332,
                "pmech": 333,
                "efd": 334
            },
            "id": "8033_H_genrou",
            "params": {
                "p0": 11.819999694824219,
                "q0": 2.597295045852661,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1394.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 332,
                "pmech": 333
            },
            "id": "8033_H_hygov",
            "params": {
                "Trate": 1394.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8033,
                "efd": 334
            },
            "id": "8033_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "GastPti",
            "ports": {
                "speed": 144,
                "pmech": 145
            },
            "id": "8034_G_gastpti",
            "params": {
                "R": 0.07999999821186066,
                "T1": 0.30000001192092896,
                "T2": 0.30000001192092896,
                "T3": 3.0,
                "At": 1.0,
                "Kt": 2.0,
                "Vmax": 1.0,
                "Vmin": 0.0,
                "Dturb": 0.0,
                "Trate": 3754.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 8034,
                "speed": 144,
                "pmech": 145,
                "efd": 146
            },
            "id": "8034_G_genrou",
            "params": {
                "p0": 29.459999084472656,
                "q0": 2.3936679363250732,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3754.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 144,
                "output": 147
            },
            "id": "8034_G_ieeest",
            "params": {
                "A1": 1.0130000114440918,
                "A2": 0.013000000268220901,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.0130000114440918,
                "A6": 0.11299999803304672,
                "T1": 3.0,
                "T2": 0.019999999552965164,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.649999976158142,
                "T6": 1.649999976158142,
                "Ks": 3.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 146,
                "vs": 147
            },
            "id": "8034_G_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Genrou",
            "mon": [
                "delta",
                "omega"
            ],
            "ports": {
                "bus": 8034,
                "speed": 335,
                "pmech": 336,
                "efd": 337
            },
            "id": "8034_H_genrou",
            "params": {
                "p0": 4.269999980926514,
                "q0": 2.3936679363250732,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 544.0
            }
        },
        {
            "class": "Hygov",
            "ports": {
                "speed": 335,
                "pmech": 336
            },
            "id": "8034_H_hygov",
            "params": {
                "Trate": 544.0,
                "Rperm": 0.05000000074505806,
                "Rtemp": 0.07500000298023224,
                "Tr": 12.0,
                "Tf": 0.5,
                "Tg": 20.5,
                "Velm": 0.10000000149011612,
                "Gmax": 1.0,
                "Gmin": 0.0,
                "Tw": 15.0,
                "At": 1.5,
                "Dturb": 0.0,
                "Qnl": 0.07999999821186066,
                "Tn": 0.0,
                "Tnp": 0.0,
                "db1": 0.0,
                "db2": 0.0,
                "Hdam": 1.0,
                "Gv0": 0.0,
                "Gv1": 0.0,
                "Gv2": 0.0,
                "Gv3": 0.0,
                "Gv4": 0.0,
                "Gv5": 0.0,
                "Pgv0": 0.0,
                "Pgv1": 0.0,
                "Pgv2": 0.0,
                "Pgv3": 0.0,
                "Pgv4": 0.0,
                "Pgv5": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 337
            },
            "id": "8034_H_sexspti",
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "BusFault",
            "id": "fault_1",
            "ports": {
                "bus": 1032
            },
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.01
            }
        }
    ]
}
