{
    "$schema": "https://gridkit.readthedocs.io/en/lukel/case.schema.json",
    "header": {
        "format_version": 0,
        "format_revision": 1,
        "case_name": "WECC240",
        "case_description": "",
        "case_comments": "",
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "CSV"
        }
    ],
    "buses": [
        {
            "number": 1001,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 1.0291178854372438,
                "Vi": 0.10050546385827296
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.79104,
                "longitude": -113.740793
            }
        },
        {
            "number": 1002,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 1.0032050288440562,
                "Vi": 0.1475662615574077
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.321766,
                "longitude": -112.086864
            }
        },
        {
            "number": 1003,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 0.9731683917939695,
                "Vi": -0.004970202771357422
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.652361,
                "longitude": -111.331526
            }
        },
        {
            "number": 1004,
            "class": "bus",
            "name": "SAN JUAN",
            "init": {
                "Vr": 0.9750083889067531,
                "Vi": 0.33205210625568937
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.948556,
                "longitude": -109.788292
            }
        },
        {
            "number": 1032,
            "class": "bus",
            "name": "FCNGN4CC",
            "init": {
                "Vr": 1.0015564684871028,
                "Vi": 0.15773042379182503
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.598981,
                "longitude": -112.054306
            }
        },
        {
            "number": 1034,
            "class": "bus",
            "name": "SJUAN G4",
            "init": {
                "Vr": 0.9684387912559518,
                "Vi": 0.3606341824247621
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.09398,
                "longitude": -109.788292
            }
        },
        {
            "number": 1101,
            "class": "bus",
            "name": "CORONADO",
            "init": {
                "Vr": 0.9817288403261187,
                "Vi": -0.2372941158573136
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.998612,
                "longitude": -114.346366
            }
        },
        {
            "number": 1102,
            "class": "bus",
            "name": "CHOLLA",
            "init": {
                "Vr": 0.9911787882031262,
                "Vi": -0.08302254767036511
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.668367,
                "longitude": -113.350101
            }
        },
        {
            "number": 1131,
            "class": "bus",
            "name": "CORONADO",
            "init": {
                "Vr": 0.9841390269038477,
                "Vi": -0.22466520004927026
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.247111,
                "longitude": -113.350101
            }
        },
        {
            "number": 1201,
            "class": "bus",
            "name": "MOENKOPI",
            "init": {
                "Vr": 1.0840856880765497,
                "Vi": -0.12579664590720174
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.168218,
                "longitude": -114.613339
            }
        },
        {
            "number": 1202,
            "class": "bus",
            "name": "NAVAJO",
            "init": {
                "Vr": 1.077540070445575,
                "Vi": -0.07285279279270523
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.943311,
                "longitude": -114.782639
            }
        },
        {
            "number": 1232,
            "class": "bus",
            "name": "NAVAJO 2",
            "init": {
                "Vr": 1.0783785013749112,
                "Vi": -0.057202406790463976
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.675315,
                "longitude": -116.156573
            }
        },
        {
            "number": 1301,
            "class": "bus",
            "name": "MEAD",
            "init": {
                "Vr": 1.0295416878422843,
                "Vi": -0.1790777485711603
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.938065,
                "longitude": -117.908175
            }
        },
        {
            "number": 1302,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 1.0031906476403882,
                "Vi": -0.20748574427235075
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.361733,
                "longitude": -116.924934
            }
        },
        {
            "number": 1303,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 0.9697210881035389,
                "Vi": -0.26394325445288835
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.523226,
                "longitude": -116.091457
            }
        },
        {
            "number": 1331,
            "class": "bus",
            "name": "HOOVER",
            "init": {
                "Vr": 1.0327887989266924,
                "Vi": -0.15963854865450935
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.507614,
                "longitude": -118.077475
            }
        },
        {
            "number": 1333,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 0.9789437262325904,
                "Vi": -0.23992078469011754
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.010702,
                "longitude": -116.924934
            }
        },
        {
            "number": 1401,
            "class": "bus",
            "name": "PALOVRDE",
            "init": {
                "Vr": 1.0007416182190785,
                "Vi": -0.2640855482760244
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.976431,
                "longitude": -115.32312
            }
        },
        {
            "number": 1402,
            "class": "bus",
            "name": "WESTWING",
            "init": {
                "Vr": 0.992803796506842,
                "Vi": -0.3683836828133849
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.561594,
                "longitude": -115.961227
            }
        },
        {
            "number": 1403,
            "class": "bus",
            "name": "PARKER",
            "init": {
                "Vr": 1.002713928087405,
                "Vi": -0.2575738183209373
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.113847,
                "longitude": -115.829421
            }
        },
        {
            "number": 1431,
            "class": "bus",
            "name": "PALOVRD2",
            "init": {
                "Vr": 1.0156571770372371,
                "Vi": -0.2238705814068629
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.729446,
                "longitude": -115.238446
            }
        },
        {
            "number": 2000,
            "class": "bus",
            "name": "MEXICO",
            "init": {
                "Vr": 0.9574411831779276,
                "Vi": -0.28862849322034656
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.297952,
                "longitude": -118.241794
            }
        },
        {
            "number": 2030,
            "class": "bus",
            "name": "MEXICO",
            "init": {
                "Vr": 0.9622086686257666,
                "Vi": -0.2772296896864369
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.150117,
                "longitude": -118.177975
            }
        },
        {
            "number": 2100,
            "class": "bus",
            "name": "IMPERIAL",
            "init": {
                "Vr": 1.0106471695431412,
                "Vi": -0.2231978164697469
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.212286,
                "longitude": -116.144263
            }
        },
        {
            "number": 2130,
            "class": "bus",
            "name": "IMPERIAL",
            "init": {
                "Vr": 1.0125355376272693,
                "Vi": -0.2170399742555953
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.444485,
                "longitude": -115.867712
            }
        },
        {
            "number": 2201,
            "class": "bus",
            "name": "MIGUEL",
            "init": {
                "Vr": 0.8892165103680651,
                "Vi": -0.4436522372250774
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.718903,
                "longitude": -118.331141
            }
        },
        {
            "number": 2202,
            "class": "bus",
            "name": "MIGUEL",
            "init": {
                "Vr": 0.8770950011639516,
                "Vi": -0.4605788667938676
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.496665,
                "longitude": -118.684275
            }
        },
        {
            "number": 2203,
            "class": "bus",
            "name": "MISSION",
            "init": {
                "Vr": 0.8879448550434562,
                "Vi": -0.47072173767196135
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.934562,
                "longitude": -119.041664
            }
        },
        {
            "number": 2233,
            "class": "bus",
            "name": "MISSION",
            "init": {
                "Vr": 0.8918895552561795,
                "Vi": -0.46722178204038184
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.098921,
                "longitude": -118.914025
            }
        },
        {
            "number": 2301,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.000405604495706,
                "Vi": -0.26766941321129933
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.850762,
                "longitude": -117.880151
            }
        },
        {
            "number": 2302,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.0047474357675403,
                "Vi": -0.24841006440961605
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.538755,
                "longitude": -117.812077
            }
        },
        {
            "number": 2332,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.0059463388354748,
                "Vi": -0.2443372613350076
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.376289,
                "longitude": -117.756767
            }
        },
        {
            "number": 2400,
            "class": "bus",
            "name": "DEVERS",
            "init": {
                "Vr": 0.9687697509488613,
                "Vi": -0.3485044292044673
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.218248,
                "longitude": -117.433415
            }
        },
        {
            "number": 2401,
            "class": "bus",
            "name": "LUGO",
            "init": {
                "Vr": 1.020185317104043,
                "Vi": -0.24861917121833166
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.298976,
                "longitude": -118.960826
            }
        },
        {
            "number": 2402,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9812428318038446,
                "Vi": -0.3189001946872327
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.761927,
                "longitude": -120.296779
            }
        },
        {
            "number": 2403,
            "class": "bus",
            "name": "VALLEY",
            "init": {
                "Vr": 0.9496430311917626,
                "Vi": -0.39128519368666664
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.176503,
                "longitude": -118.182229
            }
        },
        {
            "number": 2404,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 1.023581697567488,
                "Vi": -0.17919105886843667
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.525085,
                "longitude": -119.411817
            }
        },
        {
            "number": 2405,
            "class": "bus",
            "name": "SYLMAR S",
            "init": {
                "Vr": 0.9927278917027919,
                "Vi": -0.19378213071990696
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.767849,
                "longitude": -119.305451
            }
        },
        {
            "number": 2406,
            "class": "bus",
            "name": "EAGLROCK",
            "init": {
                "Vr": 0.9735893514354769,
                "Vi": -0.2602517408174836
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.631543,
                "longitude": -119.60753
            }
        },
        {
            "number": 2407,
            "class": "bus",
            "name": "LITEHIPE",
            "init": {
                "Vr": 0.9107761107658282,
                "Vi": -0.34771665985036765
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.340375,
                "longitude": -119.960664
            }
        },
        {
            "number": 2408,
            "class": "bus",
            "name": "MESA CAL",
            "init": {
                "Vr": 0.9960829983667543,
                "Vi": -0.16093347539392014
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.489062,
                "longitude": -120.011719
            }
        },
        {
            "number": 2409,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9657092502933803,
                "Vi": -0.3283376653103315
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.295716,
                "longitude": -120.322307
            }
        },
        {
            "number": 2410,
            "class": "bus",
            "name": "PARDEE",
            "init": {
                "Vr": 0.9741576354525452,
                "Vi": -0.2554786962820719
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.912788,
                "longitude": -119.428835
            }
        },
        {
            "number": 2411,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 1.0001435873014726,
                "Vi": -0.20195836646429502
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.293094,
                "longitude": -119.582002
            }
        },
        {
            "number": 2431,
            "class": "bus",
            "name": "LUGO",
            "init": {
                "Vr": 1.0202564793923456,
                "Vi": -0.24814636216204305
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.87031,
                "longitude": -118.731076
            }
        },
        {
            "number": 2434,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 0.9999165296632286,
                "Vi": -0.20141225118379424
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.348723,
                "longitude": -119.73175
            }
        },
        {
            "number": 2438,
            "class": "bus",
            "name": "MESA CAL",
            "init": {
                "Vr": 1.000573076456902,
                "Vi": -0.13623958120764726
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.486091,
                "longitude": -120.798825
            }
        },
        {
            "number": 2439,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.965799645483867,
                "Vi": -0.3273326397192824
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.018277,
                "longitude": -120.420163
            }
        },
        {
            "number": 2501,
            "class": "bus",
            "name": "SERRANO",
            "init": {
                "Vr": 0.9633415436055629,
                "Vi": -0.35580217762303923
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.322514,
                "longitude": -119.37778
            }
        },
        {
            "number": 2502,
            "class": "bus",
            "name": "SERRANO",
            "init": {
                "Vr": 0.9513187283801735,
                "Vi": -0.3767703855060677
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.018277,
                "longitude": -119.586256
            }
        },
        {
            "number": 2503,
            "class": "bus",
            "name": "S.ONOFRE",
            "init": {
                "Vr": 0.9248147380467772,
                "Vi": -0.40348310205813004
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.757883,
                "longitude": -119.509673
            }
        },
        {
            "number": 2533,
            "class": "bus",
            "name": "S.ONOFRE",
            "init": {
                "Vr": 0.9290778821775172,
                "Vi": -0.3950762656465426
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 34.607858,
                "longitude": -119.77346
            }
        },
        {
            "number": 2600,
            "class": "bus",
            "name": "ADELANTO",
            "init": {
                "Vr": 1.0417157975318705,
                "Vi": -0.1718999503042707
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.522153,
                "longitude": -116.91435
            }
        },
        {
            "number": 2601,
            "class": "bus",
            "name": "RINALDI",
            "init": {
                "Vr": 1.0326042911106608,
                "Vi": -0.1787074418783699
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.390086,
                "longitude": -117.654656
            }
        },
        {
            "number": 2602,
            "class": "bus",
            "name": "STA E",
            "init": {
                "Vr": 1.0086893651068751,
                "Vi": -0.1676346330837567
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.248967,
                "longitude": -116.880313
            }
        },
        {
            "number": 2603,
            "class": "bus",
            "name": "VICTORVL",
            "init": {
                "Vr": 1.040439629599286,
                "Vi": -0.1840136012542966
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.727142,
                "longitude": -117.484471
            }
        },
        {
            "number": 2604,
            "class": "bus",
            "name": "INTERMT",
            "init": {
                "Vr": 1.0282510831640337,
                "Vi": -0.05999710691454806
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.483424,
                "longitude": -114.886823
            }
        },
        {
            "number": 2605,
            "class": "bus",
            "name": "STA B1",
            "init": {
                "Vr": 1.012818757596012,
                "Vi": -0.12872909805887428
            },
            "params": {
                "kv": 287.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.782651,
                "longitude": -118.288595
            }
        },
        {
            "number": 2606,
            "class": "bus",
            "name": "STA B2",
            "init": {
                "Vr": 1.012818757596012,
                "Vi": -0.12872909805887428
            },
            "params": {
                "kv": 287.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.729351,
                "longitude": -118.497072
            }
        },
        {
            "number": 2607,
            "class": "bus",
            "name": "VICTORVL",
            "init": {
                "Vr": 1.034163217506761,
                "Vi": -0.1656247680371199
            },
            "params": {
                "kv": 287.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.530949,
                "longitude": -117.756767
            }
        },
        {
            "number": 2608,
            "class": "bus",
            "name": "CASTAIC",
            "init": {
                "Vr": 1.0012616559172747,
                "Vi": -0.1664334836786176
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.213648,
                "longitude": -118.51409
            }
        },
        {
            "number": 2609,
            "class": "bus",
            "name": "GLENDAL",
            "init": {
                "Vr": 0.9906538349030883,
                "Vi": -0.13431046642691002
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.889143,
                "longitude": -117.250466
            }
        },
        {
            "number": 2610,
            "class": "bus",
            "name": "HAYNES",
            "init": {
                "Vr": 0.9976290136127944,
                "Vi": 0.11292599284040156
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.408805,
                "longitude": -116.633545
            }
        },
        {
            "number": 2611,
            "class": "bus",
            "name": "OLIVE",
            "init": {
                "Vr": 1.0006947498616412,
                "Vi": -0.16980879614779287
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.381274,
                "longitude": -118.207757
            }
        },
        {
            "number": 2612,
            "class": "bus",
            "name": "RINALDI",
            "init": {
                "Vr": 0.9981814359215982,
                "Vi": -0.1759485753724291
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.23131,
                "longitude": -117.54829
            }
        },
        {
            "number": 2613,
            "class": "bus",
            "name": "RIVER",
            "init": {
                "Vr": 0.9920714739096348,
                "Vi": -0.07327006970795101
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.414753,
                "longitude": -117.986517
            }
        },
        {
            "number": 2614,
            "class": "bus",
            "name": "STA BLD",
            "init": {
                "Vr": 0.9970240906342276,
                "Vi": -0.1012968961463488
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.732313,
                "longitude": -118.00779
            }
        },
        {
            "number": 2615,
            "class": "bus",
            "name": "STA E",
            "init": {
                "Vr": 0.9926101753760911,
                "Vi": -0.1598443473006861
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.010251,
                "longitude": -117.314285
            }
        },
        {
            "number": 2616,
            "class": "bus",
            "name": "STA F",
            "init": {
                "Vr": 0.9935468290693091,
                "Vi": -0.07920529831602903
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.536584,
                "longitude": -117.37385
            }
        },
        {
            "number": 2617,
            "class": "bus",
            "name": "STA G",
            "init": {
                "Vr": 0.9916964406539152,
                "Vi": -0.10926410263002753
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.829998,
                "longitude": -117.633383
            }
        },
        {
            "number": 2618,
            "class": "bus",
            "name": "STA J",
            "init": {
                "Vr": 0.992558705681965,
                "Vi": -0.19283153771568565
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.927563,
                "longitude": -117.867387
            }
        },
        {
            "number": 2619,
            "class": "bus",
            "name": "SYLMARLA",
            "init": {
                "Vr": 0.9980796625833909,
                "Vi": -0.17047058525181263
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.880274,
                "longitude": -118.663002
            }
        },
        {
            "number": 2620,
            "class": "bus",
            "name": "VALLEY",
            "init": {
                "Vr": 0.9937915165908,
                "Vi": -0.17620498344481186
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.821123,
                "longitude": -116.365504
            }
        },
        {
            "number": 2621,
            "class": "bus",
            "name": "STA B",
            "init": {
                "Vr": 1.005434675493241,
                "Vi": -0.12177584337612585
            },
            "params": {
                "kv": 138.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.521736,
                "longitude": -118.428998
            }
        },
        {
            "number": 2630,
            "class": "bus",
            "name": "HAYNES3G",
            "init": {
                "Vr": 0.9971389605845953,
                "Vi": 0.12430745398752142
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 35.471234,
                "longitude": -116.40805
            }
        },
        {
            "number": 2631,
            "class": "bus",
            "name": "OLIVE",
            "init": {
                "Vr": 1.0010405941541551,
                "Vi": -0.16870832017950163
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.478155,
                "longitude": -118.126919
            }
        },
        {
            "number": 2634,
            "class": "bus",
            "name": "INTERM1G",
            "init": {
                "Vr": 1.0285417184438843,
                "Vi": -0.05254019095669047
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.871886,
                "longitude": -115.20813
            }
        },
        {
            "number": 2637,
            "class": "bus",
            "name": "OWENS G",
            "init": {
                "Vr": 0.9984488847326837,
                "Vi": -0.1755800027868625
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.328378,
                "longitude": -117.38236
            }
        },
        {
            "number": 2638,
            "class": "bus",
            "name": "CASTAI4G",
            "init": {
                "Vr": 1.0014600657990034,
                "Vi": -0.1654677318950609
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.098749,
                "longitude": -118.543873
            }
        },
        {
            "number": 2901,
            "class": "bus",
            "name": "ELDORADO",
            "init": {
                "Vr": 1.0905891370529095,
                "Vi": -0.19230903479861583
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.454784,
                "longitude": -117.007952
            }
        },
        {
            "number": 2902,
            "class": "bus",
            "name": "MOHAVE",
            "init": {
                "Vr": 1.096153053959966,
                "Vi": -0.2170147670364765
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.106388,
                "longitude": -118.199248
            }
        },
        {
            "number": 3101,
            "class": "bus",
            "name": "EMBRCDRD",
            "init": {
                "Vr": 0.9722931284547578,
                "Vi": -0.1327856272299986
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.046666,
                "longitude": -123.385639
            }
        },
        {
            "number": 3102,
            "class": "bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.9794265121238133,
                "Vi": -0.11390642826319415
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.867662,
                "longitude": -123.453713
            }
        },
        {
            "number": 3103,
            "class": "bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896580875926599,
                "Vi": -0.07790952575830737
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.542025,
                "longitude": -122.994213
            }
        },
        {
            "number": 3104,
            "class": "bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.9660330473147188,
                "Vi": -0.19645501561854037
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.149938,
                "longitude": -123.751537
            }
        },
        {
            "number": 3105,
            "class": "bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9799048238020691,
                "Vi": -0.19946565935283173
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.367134,
                "longitude": -123.730263
            }
        },
        {
            "number": 3133,
            "class": "bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896073417355664,
                "Vi": -0.07774889842772482
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.347599,
                "longitude": -122.870829
            }
        },
        {
            "number": 3135,
            "class": "bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9805420521360869,
                "Vi": -0.19847290035110018
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.580861,
                "longitude": -123.82812
            }
        },
        {
            "number": 3201,
            "class": "bus",
            "name": "C.COSTA",
            "init": {
                "Vr": 1.0004147159397625,
                "Vi": -0.08004229102575253
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.001959,
                "longitude": -121.968848
            }
        },
        {
            "number": 3202,
            "class": "bus",
            "name": "MORAGA",
            "init": {
                "Vr": 0.9997040603567278,
                "Vi": -0.07217977124062025
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.623578,
                "longitude": -122.258162
            }
        },
        {
            "number": 3203,
            "class": "bus",
            "name": "NEWARK",
            "init": {
                "Vr": 0.9978320796012269,
                "Vi": -0.07366535831230554
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.192233,
                "longitude": -122.06245
            }
        },
        {
            "number": 3204,
            "class": "bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0099967188161656,
                "Vi": 0.0025696894778991807
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.954425,
                "longitude": -122.930394
            }
        },
        {
            "number": 3205,
            "class": "bus",
            "name": "SOBRANTE",
            "init": {
                "Vr": 0.9998452023240696,
                "Vi": -0.04401002055119826
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.278112,
                "longitude": -122.828282
            }
        },
        {
            "number": 3234,
            "class": "bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0118253240235424,
                "Vi": 0.022346231478620488
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.381033,
                "longitude": -123.245236
            }
        },
        {
            "number": 3301,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 1.007866937546572,
                "Vi": -0.08340156198974104
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.761069,
                "longitude": -121.360436
            }
        },
        {
            "number": 3302,
            "class": "bus",
            "name": "JEFFERSN",
            "init": {
                "Vr": 0.9754937580171337,
                "Vi": -0.1313626301481899
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.262896,
                "longitude": -123.249491
            }
        },
        {
            "number": 3303,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9954325113973748,
                "Vi": -0.09546791965348518
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.4274,
                "longitude": -122.258162
            }
        },
        {
            "number": 3304,
            "class": "bus",
            "name": "MONTAVIS",
            "init": {
                "Vr": 0.9823906419731837,
                "Vi": -0.12141073436103614
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.050692,
                "longitude": -122.785736
            }
        },
        {
            "number": 3305,
            "class": "bus",
            "name": "RAVENSWD",
            "init": {
                "Vr": 0.9914754213389761,
                "Vi": -0.08296385035941362
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.325022,
                "longitude": -122.411329
            }
        },
        {
            "number": 3333,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9966163504641669,
                "Vi": -0.09150801474746428
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.284334,
                "longitude": -122.63257
            }
        },
        {
            "number": 3401,
            "class": "bus",
            "name": "GREGG",
            "init": {
                "Vr": 0.9385628433185484,
                "Vi": -0.23141879696687814
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.704141,
                "longitude": -119.501164
            }
        },
        {
            "number": 3402,
            "class": "bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.9405776900269747,
                "Vi": -0.23215352799590322
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.880469,
                "longitude": -119.407562
            }
        },
        {
            "number": 3403,
            "class": "bus",
            "name": "MC CALL",
            "init": {
                "Vr": 0.9996379495082729,
                "Vi": -0.02690702982598862
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.678509,
                "longitude": -120.092557
            }
        },
        {
            "number": 3404,
            "class": "bus",
            "name": "PANOCHE",
            "init": {
                "Vr": 0.9770923660147381,
                "Vi": -0.14887042972563508
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.521669,
                "longitude": -120.403145
            }
        },
        {
            "number": 3405,
            "class": "bus",
            "name": "WILSON",
            "init": {
                "Vr": 0.9267614523616793,
                "Vi": -0.25834289053386744
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.237466,
                "longitude": -120.700969
            }
        },
        {
            "number": 3432,
            "class": "bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.9405776900269747,
                "Vi": -0.23215352799590322
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.991161,
                "longitude": -119.43309
            }
        },
        {
            "number": 3433,
            "class": "bus",
            "name": "MC CALL",
            "init": {
                "Vr": 1.000022781865973,
                "Vi": -0.020785219240381233
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.803734,
                "longitude": -120.203177
            }
        },
        {
            "number": 3501,
            "class": "bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9996023627645195,
                "Vi": 0.028197887326842485
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.658411,
                "longitude": -123.47924
            }
        },
        {
            "number": 3531,
            "class": "bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9997935418988533,
                "Vi": 0.03365037183766125
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.94291,
                "longitude": -123.551569
            }
        },
        {
            "number": 3601,
            "class": "bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.012594829955947,
                "Vi": -0.06983332616798761
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.475448,
                "longitude": -122.828282
            }
        },
        {
            "number": 3631,
            "class": "bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.012396079859527,
                "Vi": -0.06934060539135728
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.701961,
                "longitude": -123.198435
            }
        },
        {
            "number": 3701,
            "class": "bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9416557558603073,
                "Vi": -0.3556129593048615
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.974002,
                "longitude": -120.096812
            }
        },
        {
            "number": 3731,
            "class": "bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9414818409693088,
                "Vi": -0.3543683776528598
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.772376,
                "longitude": -120.024483
            }
        },
        {
            "number": 3801,
            "class": "bus",
            "name": "DIABLO",
            "init": {
                "Vr": 1.0489913945645062,
                "Vi": 0.0042578862107550295
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.034726,
                "longitude": -121.556149
            }
        },
        {
            "number": 3802,
            "class": "bus",
            "name": "GATES",
            "init": {
                "Vr": 1.0318774425716297,
                "Vi": -0.10387071565097808
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.244225,
                "longitude": -119.956409
            }
        },
        {
            "number": 3803,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0381071545683649,
                "Vi": -0.12961703817420264
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.775612,
                "longitude": -120.535038
            }
        },
        {
            "number": 3804,
            "class": "bus",
            "name": "GATES",
            "init": {
                "Vr": 0.9945929770856804,
                "Vi": -0.12431144741711979
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.321558,
                "longitude": -120.377617
            }
        },
        {
            "number": 3805,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0280211033651232,
                "Vi": -0.1199898918403978
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.582124,
                "longitude": -119.930881
            }
        },
        {
            "number": 3806,
            "class": "bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0170704073699968,
                "Vi": -0.06268100801336776
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.648602,
                "longitude": -121.224288
            }
        },
        {
            "number": 3831,
            "class": "bus",
            "name": "DIABLO1",
            "init": {
                "Vr": 1.0486618750743935,
                "Vi": 0.014304334865360438
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.985852,
                "longitude": -121.862482
            }
        },
        {
            "number": 3835,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.028507010937164,
                "Vi": -0.11820331528869157
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.668823,
                "longitude": -119.420326
            }
        },
        {
            "number": 3836,
            "class": "bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0172317024618558,
                "Vi": -0.05935292294210547
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.483744,
                "longitude": -121.147705
            }
        },
        {
            "number": 3891,
            "class": "bus",
            "name": "GATES1",
            "init": {
                "Vr": 1.0384992251021798,
                "Vi": -0.16914564786810307
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.118023,
                "longitude": -120.173395
            }
        },
        {
            "number": 3892,
            "class": "bus",
            "name": "MIDWAY1",
            "init": {
                "Vr": 1.0362966886561964,
                "Vi": -0.07080251210623617
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.315619,
                "longitude": -119.918117
            }
        },
        {
            "number": 3893,
            "class": "bus",
            "name": "MIDWAY2",
            "init": {
                "Vr": 1.006416717622578,
                "Vi": -0.23516357143142072
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.902413,
                "longitude": -119.522437
            }
        },
        {
            "number": 3894,
            "class": "bus",
            "name": "MIDWAY3",
            "init": {
                "Vr": 1.0361566693266289,
                "Vi": -0.06982286263393161
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.312717,
                "longitude": -120.330816
            }
        },
        {
            "number": 3895,
            "class": "bus",
            "name": "MIDWAY4",
            "init": {
                "Vr": 1.0065214763974337,
                "Vi": -0.23557587673313815
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.884904,
                "longitude": -119.89259
            }
        },
        {
            "number": 3896,
            "class": "bus",
            "name": "MIDWAY5",
            "init": {
                "Vr": 1.036734140432592,
                "Vi": -0.0669784292058116
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.286594,
                "longitude": -120.726497
            }
        },
        {
            "number": 3897,
            "class": "bus",
            "name": "MIDWAY6",
            "init": {
                "Vr": 1.0090410697014338,
                "Vi": -0.233151317831234
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 36.832353,
                "longitude": -120.309543
            }
        },
        {
            "number": 3901,
            "class": "bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 1.024235363911919,
                "Vi": -0.10791164810628685
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.911707,
                "longitude": -120.705223
            }
        },
        {
            "number": 3902,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9992197525213846,
                "Vi": -0.03949539156705649
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.56733,
                "longitude": -121.109413
            }
        },
        {
            "number": 3903,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0302497343114967,
                "Vi": -0.09537211903974258
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.028019,
                "longitude": -121.126432
            }
        },
        {
            "number": 3904,
            "class": "bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.029444168877676,
                "Vi": -0.0984415143079731
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.486572,
                "longitude": -121.973102
            }
        },
        {
            "number": 3905,
            "class": "bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 1.0431184070605861,
                "Vi": -0.11237193427097877
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.669483,
                "longitude": -121.879501
            }
        },
        {
            "number": 3906,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0649774101089475,
                "Vi": -0.10257592982310373
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.614724,
                "longitude": -121.339163
            }
        },
        {
            "number": 3907,
            "class": "bus",
            "name": "BELLOTA",
            "init": {
                "Vr": 0.9419070958335489,
                "Vi": -0.22991313501305208
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.387092,
                "longitude": -121.015811
            }
        },
        {
            "number": 3908,
            "class": "bus",
            "name": "BRIGHTON",
            "init": {
                "Vr": 0.9345738765963039,
                "Vi": -0.2783865547472467
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.029904,
                "longitude": -121.488075
            }
        },
        {
            "number": 3909,
            "class": "bus",
            "name": "COLGATE",
            "init": {
                "Vr": 0.9404009334990066,
                "Vi": -0.30122816256084395
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.669483,
                "longitude": -121.007302
            }
        },
        {
            "number": 3910,
            "class": "bus",
            "name": "CORTINA",
            "init": {
                "Vr": 0.9545072532199945,
                "Vi": -0.22023624942858822
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.683319,
                "longitude": -122.364528
            }
        },
        {
            "number": 3911,
            "class": "bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0403165540407433,
                "Vi": -0.07528126503320838
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.989749,
                "longitude": -122.177324
            }
        },
        {
            "number": 3912,
            "class": "bus",
            "name": "GLENN",
            "init": {
                "Vr": 1.0083289707968137,
                "Vi": -0.181486005345536
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.091578,
                "longitude": -122.91763
            }
        },
        {
            "number": 3913,
            "class": "bus",
            "name": "GOLDHILL",
            "init": {
                "Vr": 0.9638389469915553,
                "Vi": -0.2169752947485779
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.990777,
                "longitude": -120.951992
            }
        },
        {
            "number": 3914,
            "class": "bus",
            "name": "IGNACIO",
            "init": {
                "Vr": 0.9906657476318554,
                "Vi": -0.03698206466516002
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.816003,
                "longitude": -123.168653
            }
        },
        {
            "number": 3915,
            "class": "bus",
            "name": "LAKEVILE",
            "init": {
                "Vr": 0.9952778869991848,
                "Vi": -0.05887878208945546
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.489347,
                "longitude": -122.764463
            }
        },
        {
            "number": 3916,
            "class": "bus",
            "name": "LOGAN CR",
            "init": {
                "Vr": 1.006797145740073,
                "Vi": -0.1767096480581869
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.206976,
                "longitude": -122.692134
            }
        },
        {
            "number": 3917,
            "class": "bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 0.9994489088245955,
                "Vi": -0.1464411568037393
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.687054,
                "longitude": -120.492492
            }
        },
        {
            "number": 3918,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9883467710975091,
                "Vi": -0.10435004632524449
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.086439,
                "longitude": -122.296454
            }
        },
        {
            "number": 3919,
            "class": "bus",
            "name": "PALERMO",
            "init": {
                "Vr": 0.9551573079151378,
                "Vi": -0.2850749833122782
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.937398,
                "longitude": -121.215779
            }
        },
        {
            "number": 3920,
            "class": "bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9504839580759618,
                "Vi": -0.27778590974446277
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.52264,
                "longitude": -120.675441
            }
        },
        {
            "number": 3921,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0696329641683537,
                "Vi": 0.028025873450743668
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.272826,
                "longitude": -121.113668
            }
        },
        {
            "number": 3922,
            "class": "bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 0.9913288500399144,
                "Vi": -0.2238669662880582
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.411601,
                "longitude": -121.585931
            }
        },
        {
            "number": 3923,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0174459838144574,
                "Vi": -0.018204050668783302
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.530769,
                "longitude": -121.577422
            }
        },
        {
            "number": 3924,
            "class": "bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.0049188471121937,
                "Vi": -0.09598996043849413
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.353232,
                "longitude": -122.339
            }
        },
        {
            "number": 3925,
            "class": "bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0272875871698077,
                "Vi": -0.07321869957591998
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.300244,
                "longitude": -122.551732
            }
        },
        {
            "number": 3926,
            "class": "bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9403213475282999,
                "Vi": -0.333957210894513
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.161093,
                "longitude": -120.330816
            }
        },
        {
            "number": 3931,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.070091197006786,
                "Vi": 0.03480174694473029
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.352307,
                "longitude": -120.837117
            }
        },
        {
            "number": 3932,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9982283130082861,
                "Vi": -0.032675670009689115
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.4274,
                "longitude": -121.122177
            }
        },
        {
            "number": 3933,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0199999809265137,
                "Vi": 0.0
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.999668,
                "longitude": -121.598695
            }
        },
        {
            "number": 4001,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0742150954886451,
                "Vi": -0.1116334975647323
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.295809,
                "longitude": -122.313473
            }
        },
        {
            "number": 4002,
            "class": "bus",
            "name": "SUMMER L",
            "init": {
                "Vr": 1.1117588653391925,
                "Vi": -0.07213652237198542
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.66171,
                "longitude": -118.057941
            }
        },
        {
            "number": 4003,
            "class": "bus",
            "name": "BURNS",
            "init": {
                "Vr": 1.1254580462787114,
                "Vi": 0.08074687523525724
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.641831,
                "longitude": -117.452368
            }
        },
        {
            "number": 4004,
            "class": "bus",
            "name": "GRIZZLY",
            "init": {
                "Vr": 1.0958334028460324,
                "Vi": -0.10978355460893538
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.5891,
                "longitude": -118.832813
            }
        },
        {
            "number": 4005,
            "class": "bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.0753080995429867,
                "Vi": -0.10056131570277813
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 43.945107,
                "longitude": -119.282109
            }
        },
        {
            "number": 4006,
            "class": "bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0628128498876628,
                "Vi": -0.16758686526287284
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 43.217585,
                "longitude": -120.493254
            }
        },
        {
            "number": 4007,
            "class": "bus",
            "name": "CELILOCA",
            "init": {
                "Vr": 1.0623064836131175,
                "Vi": -0.17079729309735756
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.087627,
                "longitude": -120.851389
            }
        },
        {
            "number": 4008,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0693154704164687,
                "Vi": -0.15247801518194742
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.796341,
                "longitude": -119.438386
            }
        },
        {
            "number": 4009,
            "class": "bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0585649232896344,
                "Vi": -0.2141037233349766
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 43.97862,
                "longitude": -121.509054
            }
        },
        {
            "number": 4010,
            "class": "bus",
            "name": "CELILO",
            "init": {
                "Vr": 1.0563885991972057,
                "Vi": -0.2182870495419395
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.84809,
                "longitude": -121.430915
            }
        },
        {
            "number": 4031,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0717996284183116,
                "Vi": -0.10414307826474267
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.665296,
                "longitude": -123.176007
            }
        },
        {
            "number": 4035,
            "class": "bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.073926468979413,
                "Vi": -0.08980213940015647
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.770018,
                "longitude": -119.907216
            }
        },
        {
            "number": 4039,
            "class": "bus",
            "name": "DALLES21",
            "init": {
                "Vr": 1.0644295672627466,
                "Vi": -0.20468437089984598
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 43.295089,
                "longitude": -122.459738
            }
        },
        {
            "number": 4090,
            "class": "bus",
            "name": "MALIN1",
            "init": {
                "Vr": 1.1079273209852338,
                "Vi": -0.0781504103577864
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.651772,
                "longitude": -119.190948
            }
        },
        {
            "number": 4091,
            "class": "bus",
            "name": "GRIZZLY1",
            "init": {
                "Vr": 1.106561302953537,
                "Vi": -0.09471677727580895
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.053065,
                "longitude": -118.630956
            }
        },
        {
            "number": 4092,
            "class": "bus",
            "name": "GRIZZLY2",
            "init": {
                "Vr": 1.0882278845876256,
                "Vi": -0.11299995543237296
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.122169,
                "longitude": -118.884905
            }
        },
        {
            "number": 4093,
            "class": "bus",
            "name": "GRIZZLY3",
            "init": {
                "Vr": 1.0863994414257208,
                "Vi": -0.11337996995770021
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.944321,
                "longitude": -119.295132
            }
        },
        {
            "number": 4094,
            "class": "bus",
            "name": "GRIZZLY4",
            "init": {
                "Vr": 1.1003951431675545,
                "Vi": -0.11047017243942504
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.726275,
                "longitude": -120.278374
            }
        },
        {
            "number": 4095,
            "class": "bus",
            "name": "GRIZZLY5",
            "init": {
                "Vr": 1.0865438776549408,
                "Vi": -0.11305572669568284
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.18627,
                "longitude": -119.151878
            }
        },
        {
            "number": 4096,
            "class": "bus",
            "name": "GRIZZLY6",
            "init": {
                "Vr": 1.0844982600176971,
                "Vi": -0.11345434404839705
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.978941,
                "longitude": -119.718382
            }
        },
        {
            "number": 4097,
            "class": "bus",
            "name": "GRIZZLY7",
            "init": {
                "Vr": 1.100156324094967,
                "Vi": -0.11040203663047926
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.820522,
                "longitude": -120.64302
            }
        },
        {
            "number": 4101,
            "class": "bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.106259130542874,
                "Vi": 0.2203968985312899
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 45.644104,
                "longitude": -119.197459
            }
        },
        {
            "number": 4102,
            "class": "bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0933308488862448,
                "Vi": 0.0764431476694636
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 44.810297,
                "longitude": -120.297908
            }
        },
        {
            "number": 4103,
            "class": "bus",
            "name": "BELL",
            "init": {
                "Vr": 1.0785286137608066,
                "Vi": -0.0704903631402604
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 44.417318,
                "longitude": -116.833772
            }
        },
        {
            "number": 4104,
            "class": "bus",
            "name": "BELL",
            "init": {
                "Vr": 1.0173271028054875,
                "Vi": -0.26701826375529075
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 45.476456,
                "longitude": -117.458879
            }
        },
        {
            "number": 4131,
            "class": "bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.101289655917031,
                "Vi": 0.2574803744594305
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 46.318885,
                "longitude": -118.377006
            }
        },
        {
            "number": 4132,
            "class": "bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0912138201935935,
                "Vi": 0.10767016380894881
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 44.222214,
                "longitude": -118.943509
            }
        },
        {
            "number": 4201,
            "class": "bus",
            "name": "NORTH",
            "init": {
                "Vr": 1.1171502138256575,
                "Vi": 0.07984619348110389
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 46.337256,
                "longitude": -121.183477
            }
        },
        {
            "number": 4202,
            "class": "bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0490325011586195,
                "Vi": -0.15208777987868904
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 45.252146,
                "longitude": -122.51183
            }
        },
        {
            "number": 4203,
            "class": "bus",
            "name": "WILLAMET",
            "init": {
                "Vr": 1.008659388938506,
                "Vi": -0.20519613920439653
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 44.231747,
                "longitude": -123.228099
            }
        },
        {
            "number": 4204,
            "class": "bus",
            "name": "MERIDIAN",
            "init": {
                "Vr": 1.0522103173835093,
                "Vi": -0.1428316386092655
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.984478,
                "longitude": -123.195541
            }
        },
        {
            "number": 4231,
            "class": "bus",
            "name": "NORTH G3",
            "init": {
                "Vr": 1.122012845901798,
                "Vi": 0.09840754125580804
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 46.77632,
                "longitude": -119.900705
            }
        },
        {
            "number": 4232,
            "class": "bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0495669903600091,
                "Vi": -0.14793564763330605
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 46.037956,
                "longitude": -123.130426
            }
        },
        {
            "number": 5001,
            "class": "bus",
            "name": "CANADA",
            "init": {
                "Vr": 1.044697957467842,
                "Vi": -0.10538541844550599
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 47.207314,
                "longitude": -121.137896
            }
        },
        {
            "number": 5002,
            "class": "bus",
            "name": "CANALB",
            "init": {
                "Vr": 1.0471976935789618,
                "Vi": -0.12806984041606298
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 47.184716,
                "longitude": -117.497949
            }
        },
        {
            "number": 5003,
            "class": "bus",
            "name": "CA230TO",
            "init": {
                "Vr": 1.0362072539978977,
                "Vi": -0.19109784448597206
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 46.465683,
                "longitude": -117.361206
            }
        },
        {
            "number": 5004,
            "class": "bus",
            "name": "CA230",
            "init": {
                "Vr": 1.0605136082258966,
                "Vi": -0.23750667870276446
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 45.871489,
                "longitude": -117.471902
            }
        },
        {
            "number": 5031,
            "class": "bus",
            "name": "CANAD G1",
            "init": {
                "Vr": 1.0520077225700353,
                "Vi": -0.07358953981120041
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 47.89414,
                "longitude": -122.205788
            }
        },
        {
            "number": 5032,
            "class": "bus",
            "name": "CMAIN GM",
            "init": {
                "Vr": 1.0580457806182115,
                "Vi": -0.08431627327644076
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 47.965446,
                "longitude": -118.676536
            }
        },
        {
            "number": 6101,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 1.034845555465481,
                "Vi": 0.25667915598909957
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.656741,
                "longitude": -116.794703
            }
        },
        {
            "number": 6102,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 0.9865247716604576,
                "Vi": 0.29608922033956325
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.156693,
                "longitude": -115.362165
            }
        },
        {
            "number": 6103,
            "class": "bus",
            "name": "BORAH",
            "init": {
                "Vr": 0.9814350507322236,
                "Vi": 0.260871446160652
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.537365,
                "longitude": -114.417993
            }
        },
        {
            "number": 6104,
            "class": "bus",
            "name": "BORAH",
            "init": {
                "Vr": 1.0086610396824167,
                "Vi": 0.0471410495450563
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.628262,
                "longitude": -114.203112
            }
        },
        {
            "number": 6132,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 0.9770442655079542,
                "Vi": 0.31232070242024784
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.818825,
                "longitude": -115.648673
            }
        },
        {
            "number": 6201,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 1.0512607632089848,
                "Vi": 0.13583332169594756
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 45.373758,
                "longitude": -109.65155
            }
        },
        {
            "number": 6202,
            "class": "bus",
            "name": "GARRISON",
            "init": {
                "Vr": 1.0935227185534016,
                "Vi": 0.05218150379495341
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 43.411162,
                "longitude": -115.244958
            }
        },
        {
            "number": 6203,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 0.9993297313330015,
                "Vi": 0.11320335548013538
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 44.654371,
                "longitude": -109.664573
            }
        },
        {
            "number": 6204,
            "class": "bus",
            "name": "GARRISON",
            "init": {
                "Vr": 1.050156048950021,
                "Vi": 0.05732658547417582
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 44.112482,
                "longitude": -114.639385
            }
        },
        {
            "number": 6205,
            "class": "bus",
            "name": "MONTANA",
            "init": {
                "Vr": 1.0230816995897476,
                "Vi": 0.2362281508376658
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 45.91778,
                "longitude": -113.17429
            }
        },
        {
            "number": 6231,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 1.0498663181019732,
                "Vi": 0.14007728523184154
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 46.056422,
                "longitude": -110.022707
            }
        },
        {
            "number": 6235,
            "class": "bus",
            "name": "MONTA G1",
            "init": {
                "Vr": 1.0222216198529543,
                "Vi": 0.24292622395523433
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 46.548084,
                "longitude": -113.219871
            }
        },
        {
            "number": 6301,
            "class": "bus",
            "name": "BRIDGER",
            "init": {
                "Vr": 0.9773593118339055,
                "Vi": 0.2837587127891073
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.862718,
                "longitude": -112.438486
            }
        },
        {
            "number": 6302,
            "class": "bus",
            "name": "LARAMIE",
            "init": {
                "Vr": 0.8513436846801328,
                "Vi": -0.5377241134892583
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.467628,
                "longitude": -108.219012
            }
        },
        {
            "number": 6303,
            "class": "bus",
            "name": "BRIDGER2",
            "init": {
                "Vr": 0.8961468778007547,
                "Vi": 0.507760479283254
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 43.449803,
                "longitude": -110.79758
            }
        },
        {
            "number": 6304,
            "class": "bus",
            "name": "LARAMIE",
            "init": {
                "Vr": 0.9368187909677602,
                "Vi": -0.3360948471764651
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.862718,
                "longitude": -108.316685
            }
        },
        {
            "number": 6305,
            "class": "bus",
            "name": "NAUGHTON",
            "init": {
                "Vr": 0.9180104614155901,
                "Vi": 0.5299591093737004
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.875023,
                "longitude": -111.722218
            }
        },
        {
            "number": 6333,
            "class": "bus",
            "name": "BRIDGER",
            "init": {
                "Vr": 0.8896627869972821,
                "Vi": 0.5250505848593485
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 42.686959,
                "longitude": -110.426422
            }
        },
        {
            "number": 6335,
            "class": "bus",
            "name": "NAUGHT",
            "init": {
                "Vr": 0.9143801386054924,
                "Vi": 0.5432691934430212
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.132843,
                "longitude": -110.660838
            }
        },
        {
            "number": 6401,
            "class": "bus",
            "name": "TRACYSPP",
            "init": {
                "Vr": 1.0130307044587665,
                "Vi": -0.3517413188519168
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.955241,
                "longitude": -118.194683
            }
        },
        {
            "number": 6402,
            "class": "bus",
            "name": "SUMITSPP",
            "init": {
                "Vr": 0.9670124115274004,
                "Vi": -0.3713112601222232
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.237737,
                "longitude": -119.002113
            }
        },
        {
            "number": 6403,
            "class": "bus",
            "name": "VALMY",
            "init": {
                "Vr": 1.1072754144375725,
                "Vi": 0.07772519617874256
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.624923,
                "longitude": -116.319361
            }
        },
        {
            "number": 6404,
            "class": "bus",
            "name": "GONDER",
            "init": {
                "Vr": 1.0792041930637892,
                "Vi": -0.07692081573967828
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.325258,
                "longitude": -116.052388
            }
        },
        {
            "number": 6433,
            "class": "bus",
            "name": "VALMY",
            "init": {
                "Vr": 1.1079871163876425,
                "Vi": 0.08373549796191469
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.942202,
                "longitude": -116.78168
            }
        },
        {
            "number": 6501,
            "class": "bus",
            "name": "BENLOMND",
            "init": {
                "Vr": 1.0222378440185365,
                "Vi": -0.007572623790669165
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.78627,
                "longitude": -113.55847
            }
        },
        {
            "number": 6502,
            "class": "bus",
            "name": "CAMP WIL",
            "init": {
                "Vr": 1.0199890330318777,
                "Vi": -0.021025209189236563
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.119151,
                "longitude": -112.080352
            }
        },
        {
            "number": 6503,
            "class": "bus",
            "name": "EMERY",
            "init": {
                "Vr": 1.0480922840187312,
                "Vi": 0.18901770216968847
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.554441,
                "longitude": -113.610563
            }
        },
        {
            "number": 6504,
            "class": "bus",
            "name": "MONA",
            "init": {
                "Vr": 1.0225335445238373,
                "Vi": -0.02107489960942126
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.837876,
                "longitude": -113.623586
            }
        },
        {
            "number": 6505,
            "class": "bus",
            "name": "PINTO",
            "init": {
                "Vr": 1.0586390446964378,
                "Vi": 0.1648467805072507
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.220784,
                "longitude": -113.317544
            }
        },
        {
            "number": 6506,
            "class": "bus",
            "name": "PINTO PS",
            "init": {
                "Vr": 1.0470416985338609,
                "Vi": 0.15883207957364662
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 37.770013,
                "longitude": -112.607786
            }
        },
        {
            "number": 6507,
            "class": "bus",
            "name": "SIGURD",
            "init": {
                "Vr": 1.0513104657332852,
                "Vi": 0.005304431058699239
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.052036,
                "longitude": -115.095192
            }
        },
        {
            "number": 6508,
            "class": "bus",
            "name": "SPAN FRK",
            "init": {
                "Vr": 1.0278217002112773,
                "Vi": 0.027586293009952273
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.273788,
                "longitude": -114.092416
            }
        },
        {
            "number": 6509,
            "class": "bus",
            "name": "TERMINAL",
            "init": {
                "Vr": 1.020743685275763,
                "Vi": -0.020705281744462806
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.584525,
                "longitude": -112.106398
            }
        },
        {
            "number": 6510,
            "class": "bus",
            "name": "BENLOMND",
            "init": {
                "Vr": 0.9884696859234469,
                "Vi": 0.005820398069765441
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.322932,
                "longitude": -112.646856
            }
        },
        {
            "number": 6533,
            "class": "bus",
            "name": "EMERY",
            "init": {
                "Vr": 1.0466086833922248,
                "Vi": 0.2047088327764947
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 38.074326,
                "longitude": -111.852448
            }
        },
        {
            "number": 7001,
            "class": "bus",
            "name": "COLOEAST",
            "init": {
                "Vr": 0.8473568427622199,
                "Vi": -0.5677907759663925
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 40.412562,
                "longitude": -107.795762
            }
        },
        {
            "number": 7002,
            "class": "bus",
            "name": "CRAIG",
            "init": {
                "Vr": 0.8730095288262582,
                "Vi": -0.5177638049496448
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.211974,
                "longitude": -109.632015
            }
        },
        {
            "number": 7031,
            "class": "bus",
            "name": "COLOEAST",
            "init": {
                "Vr": 0.8647534008283276,
                "Vi": -0.5524872070474078
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.103668,
                "longitude": -107.567859
            }
        },
        {
            "number": 7032,
            "class": "bus",
            "name": "CRAIG",
            "init": {
                "Vr": 0.8801103910765938,
                "Vi": -0.5062950378008639
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.980729,
                "longitude": -110.231076
            }
        },
        {
            "number": 8001,
            "class": "bus",
            "name": "OLINDA",
            "init": {
                "Vr": 1.058881132588958,
                "Vi": -0.11206694277966919
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.715581,
                "longitude": -122.134778
            }
        },
        {
            "number": 8002,
            "class": "bus",
            "name": "TRACY",
            "init": {
                "Vr": 1.032499551862721,
                "Vi": -0.14027832116440273
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.231813,
                "longitude": -120.228705
            }
        },
        {
            "number": 8003,
            "class": "bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.073016887407295,
                "Vi": -0.06526760091869742
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.401591,
                "longitude": -122.181579
            }
        },
        {
            "number": 8004,
            "class": "bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9791255000728262,
                "Vi": -0.2032566364151699
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.806022,
                "longitude": -121.007302
            }
        },
        {
            "number": 8005,
            "class": "bus",
            "name": "TRACYPMP",
            "init": {
                "Vr": 0.975632495789703,
                "Vi": -0.23274557610966565
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.519511,
                "longitude": -119.956409
            }
        },
        {
            "number": 8033,
            "class": "bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.074528218161104,
                "Vi": -0.05985193640100093
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 41.58198,
                "longitude": -121.790153
            }
        },
        {
            "number": 8034,
            "class": "bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9846175031479656,
                "Vi": -0.18717265584303155
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vm",
                "Va"
            ],
            "extension": {
                "latitude": 39.654487,
                "longitude": -120.794571
            }
        }
    ],
    "signals": [
        {
            "signal_id": 1,
            "name": "1032_G_speed"
        },
        {
            "signal_id": 2,
            "name": "1032_G_pmech"
        },
        {
            "signal_id": 3,
            "name": "1032_G_efd"
        },
        {
            "signal_id": 4,
            "name": "1034_G_speed"
        },
        {
            "signal_id": 5,
            "name": "1034_G_pmech"
        },
        {
            "signal_id": 6,
            "name": "1034_G_efd"
        },
        {
            "signal_id": 7,
            "name": "1131_G_speed"
        },
        {
            "signal_id": 8,
            "name": "1131_G_pmech"
        },
        {
            "signal_id": 9,
            "name": "1131_G_efd"
        },
        {
            "signal_id": 10,
            "name": "1331_G_speed"
        },
        {
            "signal_id": 11,
            "name": "1331_G_pmech"
        },
        {
            "signal_id": 12,
            "name": "1331_G_efd"
        },
        {
            "signal_id": 13,
            "name": "1333_G_speed"
        },
        {
            "signal_id": 14,
            "name": "1333_G_pmech"
        },
        {
            "signal_id": 15,
            "name": "1333_G_efd"
        },
        {
            "signal_id": 16,
            "name": "1333_G_vs"
        },
        {
            "signal_id": 17,
            "name": "1431_G_speed"
        },
        {
            "signal_id": 18,
            "name": "1431_G_pmech"
        },
        {
            "signal_id": 19,
            "name": "1431_G_efd"
        },
        {
            "signal_id": 20,
            "name": "2030_G_speed"
        },
        {
            "signal_id": 21,
            "name": "2030_G_pmech"
        },
        {
            "signal_id": 22,
            "name": "2030_G_efd"
        },
        {
            "signal_id": 23,
            "name": "2030_G_vs"
        },
        {
            "signal_id": 24,
            "name": "2130_G_speed"
        },
        {
            "signal_id": 25,
            "name": "2130_G_pmech"
        },
        {
            "signal_id": 26,
            "name": "2130_G_efd"
        },
        {
            "signal_id": 27,
            "name": "2233_DG_speed"
        },
        {
            "signal_id": 28,
            "name": "2233_DG_pmech"
        },
        {
            "signal_id": 29,
            "name": "2233_DG_efd"
        },
        {
            "signal_id": 30,
            "name": "2233_EG_speed"
        },
        {
            "signal_id": 31,
            "name": "2233_EG_pmech"
        },
        {
            "signal_id": 32,
            "name": "2233_EG_efd"
        },
        {
            "signal_id": 33,
            "name": "2233_TG_speed"
        },
        {
            "signal_id": 34,
            "name": "2233_TG_pmech"
        },
        {
            "signal_id": 35,
            "name": "2233_TG_efd"
        },
        {
            "signal_id": 36,
            "name": "2438_EG_speed"
        },
        {
            "signal_id": 37,
            "name": "2438_EG_pmech"
        },
        {
            "signal_id": 38,
            "name": "2438_EG_efd"
        },
        {
            "signal_id": 39,
            "name": "2438_RG_speed"
        },
        {
            "signal_id": 40,
            "name": "2438_RG_pmech"
        },
        {
            "signal_id": 41,
            "name": "2438_RG_efd"
        },
        {
            "signal_id": 42,
            "name": "2438_SG_speed"
        },
        {
            "signal_id": 43,
            "name": "2438_SG_pmech"
        },
        {
            "signal_id": 44,
            "name": "2438_SG_efd"
        },
        {
            "signal_id": 45,
            "name": "2438_WG_speed"
        },
        {
            "signal_id": 46,
            "name": "2438_WG_pmech"
        },
        {
            "signal_id": 47,
            "name": "2438_WG_efd"
        },
        {
            "signal_id": 48,
            "name": "2438_WG_vs"
        },
        {
            "signal_id": 49,
            "name": "2630_G_speed"
        },
        {
            "signal_id": 50,
            "name": "2630_G_pmech"
        },
        {
            "signal_id": 51,
            "name": "2630_G_efd"
        },
        {
            "signal_id": 52,
            "name": "2630_G_vs"
        },
        {
            "signal_id": 53,
            "name": "3133_NG_speed"
        },
        {
            "signal_id": 54,
            "name": "3133_NG_pmech"
        },
        {
            "signal_id": 55,
            "name": "3133_NG_efd"
        },
        {
            "signal_id": 56,
            "name": "3135_MG_speed"
        },
        {
            "signal_id": 57,
            "name": "3135_MG_pmech"
        },
        {
            "signal_id": 58,
            "name": "3135_MG_efd"
        },
        {
            "signal_id": 59,
            "name": "3135_NG_speed"
        },
        {
            "signal_id": 60,
            "name": "3135_NG_pmech"
        },
        {
            "signal_id": 61,
            "name": "3135_NG_efd"
        },
        {
            "signal_id": 62,
            "name": "3234_DG_speed"
        },
        {
            "signal_id": 63,
            "name": "3234_DG_pmech"
        },
        {
            "signal_id": 64,
            "name": "3234_DG_efd"
        },
        {
            "signal_id": 65,
            "name": "3234_MG_speed"
        },
        {
            "signal_id": 66,
            "name": "3234_MG_pmech"
        },
        {
            "signal_id": 67,
            "name": "3234_MG_efd"
        },
        {
            "signal_id": 68,
            "name": "3234_NG_speed"
        },
        {
            "signal_id": 69,
            "name": "3234_NG_pmech"
        },
        {
            "signal_id": 70,
            "name": "3234_NG_efd"
        },
        {
            "signal_id": 71,
            "name": "3333_CG_speed"
        },
        {
            "signal_id": 72,
            "name": "3333_CG_pmech"
        },
        {
            "signal_id": 73,
            "name": "3333_CG_efd"
        },
        {
            "signal_id": 74,
            "name": "3333_NG_speed"
        },
        {
            "signal_id": 75,
            "name": "3333_NG_pmech"
        },
        {
            "signal_id": 76,
            "name": "3333_NG_efd"
        },
        {
            "signal_id": 77,
            "name": "3433_NG_speed"
        },
        {
            "signal_id": 78,
            "name": "3433_NG_pmech"
        },
        {
            "signal_id": 79,
            "name": "3433_NG_efd"
        },
        {
            "signal_id": 80,
            "name": "3631_NG_speed"
        },
        {
            "signal_id": 81,
            "name": "3631_NG_pmech"
        },
        {
            "signal_id": 82,
            "name": "3631_NG_efd"
        },
        {
            "signal_id": 83,
            "name": "3835_NG_speed"
        },
        {
            "signal_id": 84,
            "name": "3835_NG_pmech"
        },
        {
            "signal_id": 85,
            "name": "3835_NG_efd"
        },
        {
            "signal_id": 86,
            "name": "3836_DG_speed"
        },
        {
            "signal_id": 87,
            "name": "3836_DG_pmech"
        },
        {
            "signal_id": 88,
            "name": "3836_DG_efd"
        },
        {
            "signal_id": 89,
            "name": "3933_CG_speed"
        },
        {
            "signal_id": 90,
            "name": "3933_CG_pmech"
        },
        {
            "signal_id": 91,
            "name": "3933_CG_efd"
        },
        {
            "signal_id": 92,
            "name": "3933_NG_speed"
        },
        {
            "signal_id": 93,
            "name": "3933_NG_pmech"
        },
        {
            "signal_id": 94,
            "name": "3933_NG_efd"
        },
        {
            "signal_id": 95,
            "name": "4031_G_speed"
        },
        {
            "signal_id": 96,
            "name": "4031_G_pmech"
        },
        {
            "signal_id": 97,
            "name": "4031_G_efd"
        },
        {
            "signal_id": 98,
            "name": "4035_G_speed"
        },
        {
            "signal_id": 99,
            "name": "4035_G_pmech"
        },
        {
            "signal_id": 100,
            "name": "4035_G_efd"
        },
        {
            "signal_id": 101,
            "name": "4039_G_speed"
        },
        {
            "signal_id": 102,
            "name": "4039_G_pmech"
        },
        {
            "signal_id": 103,
            "name": "4039_G_efd"
        },
        {
            "signal_id": 104,
            "name": "4132_G_speed"
        },
        {
            "signal_id": 105,
            "name": "4132_G_pmech"
        },
        {
            "signal_id": 106,
            "name": "4132_G_efd"
        },
        {
            "signal_id": 107,
            "name": "4231_G_speed"
        },
        {
            "signal_id": 108,
            "name": "4231_G_pmech"
        },
        {
            "signal_id": 109,
            "name": "4231_G_efd"
        },
        {
            "signal_id": 110,
            "name": "4232_G_speed"
        },
        {
            "signal_id": 111,
            "name": "4232_G_pmech"
        },
        {
            "signal_id": 112,
            "name": "4232_G_efd"
        },
        {
            "signal_id": 113,
            "name": "5031_G_speed"
        },
        {
            "signal_id": 114,
            "name": "5031_G_pmech"
        },
        {
            "signal_id": 115,
            "name": "5031_G_efd"
        },
        {
            "signal_id": 116,
            "name": "5032_G_speed"
        },
        {
            "signal_id": 117,
            "name": "5032_G_pmech"
        },
        {
            "signal_id": 118,
            "name": "5032_G_efd"
        },
        {
            "signal_id": 119,
            "name": "6132_G_speed"
        },
        {
            "signal_id": 120,
            "name": "6132_G_pmech"
        },
        {
            "signal_id": 121,
            "name": "6132_G_efd"
        },
        {
            "signal_id": 122,
            "name": "6231_G_speed"
        },
        {
            "signal_id": 123,
            "name": "6231_G_pmech"
        },
        {
            "signal_id": 124,
            "name": "6231_G_efd"
        },
        {
            "signal_id": 125,
            "name": "6235_G_speed"
        },
        {
            "signal_id": 126,
            "name": "6235_G_pmech"
        },
        {
            "signal_id": 127,
            "name": "6235_G_efd"
        },
        {
            "signal_id": 128,
            "name": "6335_G_speed"
        },
        {
            "signal_id": 129,
            "name": "6335_G_pmech"
        },
        {
            "signal_id": 130,
            "name": "6335_G_efd"
        },
        {
            "signal_id": 131,
            "name": "6433_G_speed"
        },
        {
            "signal_id": 132,
            "name": "6433_G_pmech"
        },
        {
            "signal_id": 133,
            "name": "6433_G_efd"
        },
        {
            "signal_id": 134,
            "name": "6533_G_speed"
        },
        {
            "signal_id": 135,
            "name": "6533_G_pmech"
        },
        {
            "signal_id": 136,
            "name": "6533_G_efd"
        },
        {
            "signal_id": 137,
            "name": "7031_G_speed"
        },
        {
            "signal_id": 138,
            "name": "7031_G_pmech"
        },
        {
            "signal_id": 139,
            "name": "7031_G_efd"
        },
        {
            "signal_id": 140,
            "name": "7031_G_vs"
        },
        {
            "signal_id": 141,
            "name": "7032_G_speed"
        },
        {
            "signal_id": 142,
            "name": "7032_G_pmech"
        },
        {
            "signal_id": 143,
            "name": "7032_G_efd"
        },
        {
            "signal_id": 144,
            "name": "8034_G_speed"
        },
        {
            "signal_id": 145,
            "name": "8034_G_pmech"
        },
        {
            "signal_id": 146,
            "name": "8034_G_efd"
        },
        {
            "signal_id": 147,
            "name": "8034_G_vs"
        },
        {
            "signal_id": 148,
            "name": "1032_C_speed"
        },
        {
            "signal_id": 149,
            "name": "1032_C_pmech"
        },
        {
            "signal_id": 150,
            "name": "1032_C_efd"
        },
        {
            "signal_id": 151,
            "name": "1034_C_speed"
        },
        {
            "signal_id": 152,
            "name": "1034_C_pmech"
        },
        {
            "signal_id": 153,
            "name": "1034_C_efd"
        },
        {
            "signal_id": 154,
            "name": "1131_C_speed"
        },
        {
            "signal_id": 155,
            "name": "1131_C_pmech"
        },
        {
            "signal_id": 156,
            "name": "1131_C_efd"
        },
        {
            "signal_id": 157,
            "name": "1232_C_speed"
        },
        {
            "signal_id": 158,
            "name": "1232_C_pmech"
        },
        {
            "signal_id": 159,
            "name": "1232_C_efd"
        },
        {
            "signal_id": 160,
            "name": "1232_H_speed"
        },
        {
            "signal_id": 161,
            "name": "1232_H_pmech"
        },
        {
            "signal_id": 162,
            "name": "1232_H_efd"
        },
        {
            "signal_id": 163,
            "name": "1331_H_speed"
        },
        {
            "signal_id": 164,
            "name": "1331_H_pmech"
        },
        {
            "signal_id": 165,
            "name": "1331_H_efd"
        },
        {
            "signal_id": 166,
            "name": "1333_C_speed"
        },
        {
            "signal_id": 167,
            "name": "1333_C_pmech"
        },
        {
            "signal_id": 168,
            "name": "1333_C_efd"
        },
        {
            "signal_id": 169,
            "name": "1431_N_speed"
        },
        {
            "signal_id": 170,
            "name": "1431_N_pmech"
        },
        {
            "signal_id": 171,
            "name": "1431_N_efd"
        },
        {
            "signal_id": 172,
            "name": "2030_E_speed"
        },
        {
            "signal_id": 173,
            "name": "2030_E_pmech"
        },
        {
            "signal_id": 174,
            "name": "2030_E_efd"
        },
        {
            "signal_id": 175,
            "name": "2130_E_speed"
        },
        {
            "signal_id": 176,
            "name": "2130_E_pmech"
        },
        {
            "signal_id": 177,
            "name": "2130_E_efd"
        },
        {
            "signal_id": 178,
            "name": "2130_H_speed"
        },
        {
            "signal_id": 179,
            "name": "2130_H_pmech"
        },
        {
            "signal_id": 180,
            "name": "2130_H_efd"
        },
        {
            "signal_id": 181,
            "name": "2438_ND_speed"
        },
        {
            "signal_id": 182,
            "name": "2438_ND_pmech"
        },
        {
            "signal_id": 183,
            "name": "2438_ND_efd"
        },
        {
            "signal_id": 184,
            "name": "2438_SH_speed"
        },
        {
            "signal_id": 185,
            "name": "2438_SH_pmech"
        },
        {
            "signal_id": 186,
            "name": "2438_SH_efd"
        },
        {
            "signal_id": 187,
            "name": "2634_C_speed"
        },
        {
            "signal_id": 188,
            "name": "2634_C_pmech"
        },
        {
            "signal_id": 189,
            "name": "2634_C_efd"
        },
        {
            "signal_id": 190,
            "name": "2637_H_speed"
        },
        {
            "signal_id": 191,
            "name": "2637_H_pmech"
        },
        {
            "signal_id": 192,
            "name": "2637_H_efd"
        },
        {
            "signal_id": 193,
            "name": "2638_H_speed"
        },
        {
            "signal_id": 194,
            "name": "2638_H_pmech"
        },
        {
            "signal_id": 195,
            "name": "2638_H_efd"
        },
        {
            "signal_id": 196,
            "name": "3133_SC_speed"
        },
        {
            "signal_id": 197,
            "name": "3133_SC_pmech"
        },
        {
            "signal_id": 198,
            "name": "3133_SC_efd"
        },
        {
            "signal_id": 199,
            "name": "3432_NP_speed"
        },
        {
            "signal_id": 200,
            "name": "3432_NP_pmech"
        },
        {
            "signal_id": 201,
            "name": "3432_NP_efd"
        },
        {
            "signal_id": 202,
            "name": "3531_CE_speed"
        },
        {
            "signal_id": 203,
            "name": "3531_CE_pmech"
        },
        {
            "signal_id": 204,
            "name": "3531_CE_efd"
        },
        {
            "signal_id": 205,
            "name": "3531_NE_speed"
        },
        {
            "signal_id": 206,
            "name": "3531_NE_pmech"
        },
        {
            "signal_id": 207,
            "name": "3531_NE_efd"
        },
        {
            "signal_id": 208,
            "name": "3531_NH_speed"
        },
        {
            "signal_id": 209,
            "name": "3531_NH_pmech"
        },
        {
            "signal_id": 210,
            "name": "3531_NH_efd"
        },
        {
            "signal_id": 211,
            "name": "3631_NB_speed"
        },
        {
            "signal_id": 212,
            "name": "3631_NB_pmech"
        },
        {
            "signal_id": 213,
            "name": "3631_NB_efd"
        },
        {
            "signal_id": 214,
            "name": "3731_NH_speed"
        },
        {
            "signal_id": 215,
            "name": "3731_NH_pmech"
        },
        {
            "signal_id": 216,
            "name": "3731_NH_efd"
        },
        {
            "signal_id": 217,
            "name": "3831_NN_speed"
        },
        {
            "signal_id": 218,
            "name": "3831_NN_pmech"
        },
        {
            "signal_id": 219,
            "name": "3831_NN_efd"
        },
        {
            "signal_id": 220,
            "name": "3835_ND_speed"
        },
        {
            "signal_id": 221,
            "name": "3835_ND_pmech"
        },
        {
            "signal_id": 222,
            "name": "3835_ND_efd"
        },
        {
            "signal_id": 223,
            "name": "3931_NB_speed"
        },
        {
            "signal_id": 224,
            "name": "3931_NB_pmech"
        },
        {
            "signal_id": 225,
            "name": "3931_NB_efd"
        },
        {
            "signal_id": 226,
            "name": "3931_NH_speed"
        },
        {
            "signal_id": 227,
            "name": "3931_NH_pmech"
        },
        {
            "signal_id": 228,
            "name": "3931_NH_efd"
        },
        {
            "signal_id": 229,
            "name": "3931_NH_vs"
        },
        {
            "signal_id": 230,
            "name": "3933_NB_speed"
        },
        {
            "signal_id": 231,
            "name": "3933_NB_pmech"
        },
        {
            "signal_id": 232,
            "name": "3933_NB_efd"
        },
        {
            "signal_id": 233,
            "name": "3933_ND_speed"
        },
        {
            "signal_id": 234,
            "name": "3933_ND_pmech"
        },
        {
            "signal_id": 235,
            "name": "3933_ND_efd"
        },
        {
            "signal_id": 236,
            "name": "3933_NH_speed"
        },
        {
            "signal_id": 237,
            "name": "3933_NH_pmech"
        },
        {
            "signal_id": 238,
            "name": "3933_NH_efd"
        },
        {
            "signal_id": 239,
            "name": "4031_H_speed"
        },
        {
            "signal_id": 240,
            "name": "4031_H_pmech"
        },
        {
            "signal_id": 241,
            "name": "4031_H_efd"
        },
        {
            "signal_id": 242,
            "name": "4035_C_speed"
        },
        {
            "signal_id": 243,
            "name": "4035_C_pmech"
        },
        {
            "signal_id": 244,
            "name": "4035_C_efd"
        },
        {
            "signal_id": 245,
            "name": "4035_H_speed"
        },
        {
            "signal_id": 246,
            "name": "4035_H_pmech"
        },
        {
            "signal_id": 247,
            "name": "4035_H_efd"
        },
        {
            "signal_id": 248,
            "name": "4039_H_speed"
        },
        {
            "signal_id": 249,
            "name": "4039_H_pmech"
        },
        {
            "signal_id": 250,
            "name": "4039_H_efd"
        },
        {
            "signal_id": 251,
            "name": "4131_B_speed"
        },
        {
            "signal_id": 252,
            "name": "4131_B_pmech"
        },
        {
            "signal_id": 253,
            "name": "4131_B_efd"
        },
        {
            "signal_id": 254,
            "name": "4131_H_speed"
        },
        {
            "signal_id": 255,
            "name": "4131_H_pmech"
        },
        {
            "signal_id": 256,
            "name": "4131_H_efd"
        },
        {
            "signal_id": 257,
            "name": "4131_H_vs"
        },
        {
            "signal_id": 258,
            "name": "4132_H_speed"
        },
        {
            "signal_id": 259,
            "name": "4132_H_pmech"
        },
        {
            "signal_id": 260,
            "name": "4132_H_efd"
        },
        {
            "signal_id": 261,
            "name": "4132_N_speed"
        },
        {
            "signal_id": 262,
            "name": "4132_N_pmech"
        },
        {
            "signal_id": 263,
            "name": "4132_N_efd"
        },
        {
            "signal_id": 264,
            "name": "4231_C_speed"
        },
        {
            "signal_id": 265,
            "name": "4231_C_pmech"
        },
        {
            "signal_id": 266,
            "name": "4231_C_efd"
        },
        {
            "signal_id": 267,
            "name": "4231_H_speed"
        },
        {
            "signal_id": 268,
            "name": "4231_H_pmech"
        },
        {
            "signal_id": 269,
            "name": "4231_H_efd"
        },
        {
            "signal_id": 270,
            "name": "4232_H_speed"
        },
        {
            "signal_id": 271,
            "name": "4232_H_pmech"
        },
        {
            "signal_id": 272,
            "name": "4232_H_efd"
        },
        {
            "signal_id": 273,
            "name": "5031_H_speed"
        },
        {
            "signal_id": 274,
            "name": "5031_H_pmech"
        },
        {
            "signal_id": 275,
            "name": "5031_H_efd"
        },
        {
            "signal_id": 276,
            "name": "5032_C_speed"
        },
        {
            "signal_id": 277,
            "name": "5032_C_pmech"
        },
        {
            "signal_id": 278,
            "name": "5032_C_efd"
        },
        {
            "signal_id": 279,
            "name": "5032_R_speed"
        },
        {
            "signal_id": 280,
            "name": "5032_R_pmech"
        },
        {
            "signal_id": 281,
            "name": "5032_R_efd"
        },
        {
            "signal_id": 282,
            "name": "6132_B_speed"
        },
        {
            "signal_id": 283,
            "name": "6132_B_pmech"
        },
        {
            "signal_id": 284,
            "name": "6132_B_efd"
        },
        {
            "signal_id": 285,
            "name": "6132_H_speed"
        },
        {
            "signal_id": 286,
            "name": "6132_H_pmech"
        },
        {
            "signal_id": 287,
            "name": "6132_H_efd"
        },
        {
            "signal_id": 288,
            "name": "6231_C_speed"
        },
        {
            "signal_id": 289,
            "name": "6231_C_pmech"
        },
        {
            "signal_id": 290,
            "name": "6231_C_efd"
        },
        {
            "signal_id": 291,
            "name": "6235_H_speed"
        },
        {
            "signal_id": 292,
            "name": "6235_H_pmech"
        },
        {
            "signal_id": 293,
            "name": "6235_H_efd"
        },
        {
            "signal_id": 294,
            "name": "6235_H_vs"
        },
        {
            "signal_id": 295,
            "name": "6333_C_speed"
        },
        {
            "signal_id": 296,
            "name": "6333_C_pmech"
        },
        {
            "signal_id": 297,
            "name": "6333_C_efd"
        },
        {
            "signal_id": 298,
            "name": "6335_C_speed"
        },
        {
            "signal_id": 299,
            "name": "6335_C_pmech"
        },
        {
            "signal_id": 300,
            "name": "6335_C_efd"
        },
        {
            "signal_id": 301,
            "name": "6335_H_speed"
        },
        {
            "signal_id": 302,
            "name": "6335_H_pmech"
        },
        {
            "signal_id": 303,
            "name": "6335_H_efd"
        },
        {
            "signal_id": 304,
            "name": "6433_C_speed"
        },
        {
            "signal_id": 305,
            "name": "6433_C_pmech"
        },
        {
            "signal_id": 306,
            "name": "6433_C_efd"
        },
        {
            "signal_id": 307,
            "name": "6433_E_speed"
        },
        {
            "signal_id": 308,
            "name": "6433_E_pmech"
        },
        {
            "signal_id": 309,
            "name": "6433_E_efd"
        },
        {
            "signal_id": 310,
            "name": "6533_C_speed"
        },
        {
            "signal_id": 311,
            "name": "6533_C_pmech"
        },
        {
            "signal_id": 312,
            "name": "6533_C_efd"
        },
        {
            "signal_id": 313,
            "name": "6533_C_vs"
        },
        {
            "signal_id": 314,
            "name": "6533_H_speed"
        },
        {
            "signal_id": 315,
            "name": "6533_H_pmech"
        },
        {
            "signal_id": 316,
            "name": "6533_H_efd"
        },
        {
            "signal_id": 317,
            "name": "7031_C_speed"
        },
        {
            "signal_id": 318,
            "name": "7031_C_pmech"
        },
        {
            "signal_id": 319,
            "name": "7031_C_efd"
        },
        {
            "signal_id": 320,
            "name": "7031_P_speed"
        },
        {
            "signal_id": 321,
            "name": "7031_P_pmech"
        },
        {
            "signal_id": 322,
            "name": "7031_P_efd"
        },
        {
            "signal_id": 323,
            "name": "7031_SC_speed"
        },
        {
            "signal_id": 324,
            "name": "7031_SC_pmech"
        },
        {
            "signal_id": 325,
            "name": "7031_SC_efd"
        },
        {
            "signal_id": 326,
            "name": "7032_C_speed"
        },
        {
            "signal_id": 327,
            "name": "7032_C_pmech"
        },
        {
            "signal_id": 328,
            "name": "7032_C_efd"
        },
        {
            "signal_id": 329,
            "name": "7032_H_speed"
        },
        {
            "signal_id": 330,
            "name": "7032_H_pmech"
        },
        {
            "signal_id": 331,
            "name": "7032_H_efd"
        },
        {
            "signal_id": 332,
            "name": "8033_H_speed"
        },
        {
            "signal_id": 333,
            "name": "8033_H_pmech"
        },
        {
            "signal_id": 334,
            "name": "8033_H_efd"
        },
        {
            "signal_id": 335,
            "name": "8034_H_speed"
        },
        {
            "signal_id": 336,
            "name": "8034_H_pmech"
        },
        {
            "signal_id": 337,
            "name": "8034_H_efd"
        },
        {
            "signal_id": 338,
            "name": "1032_S_ipcmd"
        },
        {
            "signal_id": 339,
            "name": "1032_S_iqcmd"
        },
        {
            "signal_id": 340,
            "name": "1032_S_ibranchr"
        },
        {
            "signal_id": 341,
            "name": "1032_S_ibranchi"
        },
        {
            "signal_id": 342,
            "name": "1032_S_pbranch"
        },
        {
            "signal_id": 343,
            "name": "1032_S_qbranch"
        },
        {
            "signal_id": 344,
            "name": "1032_S_freq"
        },
        {
            "signal_id": 345,
            "name": "1032_S_qext"
        },
        {
            "signal_id": 346,
            "name": "1032_S_pext"
        },
        {
            "signal_id": 347,
            "name": "1034_W_ipcmd"
        },
        {
            "signal_id": 348,
            "name": "1034_W_iqcmd"
        },
        {
            "signal_id": 349,
            "name": "1034_W_ibranchr"
        },
        {
            "signal_id": 350,
            "name": "1034_W_ibranchi"
        },
        {
            "signal_id": 351,
            "name": "1034_W_pbranch"
        },
        {
            "signal_id": 352,
            "name": "1034_W_qbranch"
        },
        {
            "signal_id": 353,
            "name": "1034_W_freq"
        },
        {
            "signal_id": 354,
            "name": "1034_W_qext"
        },
        {
            "signal_id": 355,
            "name": "1034_W_pext"
        },
        {
            "signal_id": 356,
            "name": "1333_S_ipcmd"
        },
        {
            "signal_id": 357,
            "name": "1333_S_iqcmd"
        },
        {
            "signal_id": 358,
            "name": "1333_S_ibranchr"
        },
        {
            "signal_id": 359,
            "name": "1333_S_ibranchi"
        },
        {
            "signal_id": 360,
            "name": "1333_S_pbranch"
        },
        {
            "signal_id": 361,
            "name": "1333_S_qbranch"
        },
        {
            "signal_id": 362,
            "name": "1333_S_freq"
        },
        {
            "signal_id": 363,
            "name": "1333_S_qext"
        },
        {
            "signal_id": 364,
            "name": "1333_S_pext"
        },
        {
            "signal_id": 365,
            "name": "1431_S_ipcmd"
        },
        {
            "signal_id": 366,
            "name": "1431_S_iqcmd"
        },
        {
            "signal_id": 367,
            "name": "1431_S_ibranchr"
        },
        {
            "signal_id": 368,
            "name": "1431_S_ibranchi"
        },
        {
            "signal_id": 369,
            "name": "1431_S_pbranch"
        },
        {
            "signal_id": 370,
            "name": "1431_S_qbranch"
        },
        {
            "signal_id": 371,
            "name": "1431_S_freq"
        },
        {
            "signal_id": 372,
            "name": "1431_S_qext"
        },
        {
            "signal_id": 373,
            "name": "1431_S_pext"
        },
        {
            "signal_id": 374,
            "name": "2130_S_ipcmd"
        },
        {
            "signal_id": 375,
            "name": "2130_S_iqcmd"
        },
        {
            "signal_id": 376,
            "name": "2130_S_ibranchr"
        },
        {
            "signal_id": 377,
            "name": "2130_S_ibranchi"
        },
        {
            "signal_id": 378,
            "name": "2130_S_pbranch"
        },
        {
            "signal_id": 379,
            "name": "2130_S_qbranch"
        },
        {
            "signal_id": 380,
            "name": "2130_S_freq"
        },
        {
            "signal_id": 381,
            "name": "2130_S_qext"
        },
        {
            "signal_id": 382,
            "name": "2130_S_pext"
        },
        {
            "signal_id": 383,
            "name": "2332_S_ipcmd"
        },
        {
            "signal_id": 384,
            "name": "2332_S_iqcmd"
        },
        {
            "signal_id": 385,
            "name": "2332_S_ibranchr"
        },
        {
            "signal_id": 386,
            "name": "2332_S_ibranchi"
        },
        {
            "signal_id": 387,
            "name": "2332_S_pbranch"
        },
        {
            "signal_id": 388,
            "name": "2332_S_qbranch"
        },
        {
            "signal_id": 389,
            "name": "2332_S_freq"
        },
        {
            "signal_id": 390,
            "name": "2332_S_qext"
        },
        {
            "signal_id": 391,
            "name": "2332_S_pext"
        },
        {
            "signal_id": 392,
            "name": "2431_S_ipcmd"
        },
        {
            "signal_id": 393,
            "name": "2431_S_iqcmd"
        },
        {
            "signal_id": 394,
            "name": "2431_S_ibranchr"
        },
        {
            "signal_id": 395,
            "name": "2431_S_ibranchi"
        },
        {
            "signal_id": 396,
            "name": "2431_S_pbranch"
        },
        {
            "signal_id": 397,
            "name": "2431_S_qbranch"
        },
        {
            "signal_id": 398,
            "name": "2431_S_freq"
        },
        {
            "signal_id": 399,
            "name": "2431_S_qext"
        },
        {
            "signal_id": 400,
            "name": "2431_S_pext"
        },
        {
            "signal_id": 401,
            "name": "2434_S_ipcmd"
        },
        {
            "signal_id": 402,
            "name": "2434_S_iqcmd"
        },
        {
            "signal_id": 403,
            "name": "2434_S_ibranchr"
        },
        {
            "signal_id": 404,
            "name": "2434_S_ibranchi"
        },
        {
            "signal_id": 405,
            "name": "2434_S_pbranch"
        },
        {
            "signal_id": 406,
            "name": "2434_S_qbranch"
        },
        {
            "signal_id": 407,
            "name": "2434_S_freq"
        },
        {
            "signal_id": 408,
            "name": "2434_S_qext"
        },
        {
            "signal_id": 409,
            "name": "2434_S_pext"
        },
        {
            "signal_id": 410,
            "name": "2438_S_ipcmd"
        },
        {
            "signal_id": 411,
            "name": "2438_S_iqcmd"
        },
        {
            "signal_id": 412,
            "name": "2438_S_ibranchr"
        },
        {
            "signal_id": 413,
            "name": "2438_S_ibranchi"
        },
        {
            "signal_id": 414,
            "name": "2438_S_pbranch"
        },
        {
            "signal_id": 415,
            "name": "2438_S_qbranch"
        },
        {
            "signal_id": 416,
            "name": "2438_S_freq"
        },
        {
            "signal_id": 417,
            "name": "2438_S_qext"
        },
        {
            "signal_id": 418,
            "name": "2438_S_pext"
        },
        {
            "signal_id": 419,
            "name": "2438_SW_ipcmd"
        },
        {
            "signal_id": 420,
            "name": "2438_SW_iqcmd"
        },
        {
            "signal_id": 421,
            "name": "2438_SW_ibranchr"
        },
        {
            "signal_id": 422,
            "name": "2438_SW_ibranchi"
        },
        {
            "signal_id": 423,
            "name": "2438_SW_pbranch"
        },
        {
            "signal_id": 424,
            "name": "2438_SW_qbranch"
        },
        {
            "signal_id": 425,
            "name": "2438_SW_freq"
        },
        {
            "signal_id": 426,
            "name": "2438_SW_qext"
        },
        {
            "signal_id": 427,
            "name": "2438_SW_pext"
        },
        {
            "signal_id": 428,
            "name": "2439_S_ipcmd"
        },
        {
            "signal_id": 429,
            "name": "2439_S_iqcmd"
        },
        {
            "signal_id": 430,
            "name": "2439_S_ibranchr"
        },
        {
            "signal_id": 431,
            "name": "2439_S_ibranchi"
        },
        {
            "signal_id": 432,
            "name": "2439_S_pbranch"
        },
        {
            "signal_id": 433,
            "name": "2439_S_qbranch"
        },
        {
            "signal_id": 434,
            "name": "2439_S_freq"
        },
        {
            "signal_id": 435,
            "name": "2439_S_qext"
        },
        {
            "signal_id": 436,
            "name": "2439_S_pext"
        },
        {
            "signal_id": 437,
            "name": "2533_S_ipcmd"
        },
        {
            "signal_id": 438,
            "name": "2533_S_iqcmd"
        },
        {
            "signal_id": 439,
            "name": "2533_S_ibranchr"
        },
        {
            "signal_id": 440,
            "name": "2533_S_ibranchi"
        },
        {
            "signal_id": 441,
            "name": "2533_S_pbranch"
        },
        {
            "signal_id": 442,
            "name": "2533_S_qbranch"
        },
        {
            "signal_id": 443,
            "name": "2533_S_freq"
        },
        {
            "signal_id": 444,
            "name": "2533_S_qext"
        },
        {
            "signal_id": 445,
            "name": "2533_S_pext"
        },
        {
            "signal_id": 446,
            "name": "2631_S_ipcmd"
        },
        {
            "signal_id": 447,
            "name": "2631_S_iqcmd"
        },
        {
            "signal_id": 448,
            "name": "2631_S_ibranchr"
        },
        {
            "signal_id": 449,
            "name": "2631_S_ibranchi"
        },
        {
            "signal_id": 450,
            "name": "2631_S_pbranch"
        },
        {
            "signal_id": 451,
            "name": "2631_S_qbranch"
        },
        {
            "signal_id": 452,
            "name": "2631_S_freq"
        },
        {
            "signal_id": 453,
            "name": "2631_S_qext"
        },
        {
            "signal_id": 454,
            "name": "2631_S_pext"
        },
        {
            "signal_id": 455,
            "name": "3234_NW_ipcmd"
        },
        {
            "signal_id": 456,
            "name": "3234_NW_iqcmd"
        },
        {
            "signal_id": 457,
            "name": "3234_NW_ibranchr"
        },
        {
            "signal_id": 458,
            "name": "3234_NW_ibranchi"
        },
        {
            "signal_id": 459,
            "name": "3234_NW_pbranch"
        },
        {
            "signal_id": 460,
            "name": "3234_NW_qbranch"
        },
        {
            "signal_id": 461,
            "name": "3234_NW_freq"
        },
        {
            "signal_id": 462,
            "name": "3234_NW_qext"
        },
        {
            "signal_id": 463,
            "name": "3234_NW_pext"
        },
        {
            "signal_id": 464,
            "name": "3433_S_ipcmd"
        },
        {
            "signal_id": 465,
            "name": "3433_S_iqcmd"
        },
        {
            "signal_id": 466,
            "name": "3433_S_ibranchr"
        },
        {
            "signal_id": 467,
            "name": "3433_S_ibranchi"
        },
        {
            "signal_id": 468,
            "name": "3433_S_pbranch"
        },
        {
            "signal_id": 469,
            "name": "3433_S_qbranch"
        },
        {
            "signal_id": 470,
            "name": "3433_S_freq"
        },
        {
            "signal_id": 471,
            "name": "3433_S_qext"
        },
        {
            "signal_id": 472,
            "name": "3433_S_pext"
        },
        {
            "signal_id": 473,
            "name": "3835_S_ipcmd"
        },
        {
            "signal_id": 474,
            "name": "3835_S_iqcmd"
        },
        {
            "signal_id": 475,
            "name": "3835_S_ibranchr"
        },
        {
            "signal_id": 476,
            "name": "3835_S_ibranchi"
        },
        {
            "signal_id": 477,
            "name": "3835_S_pbranch"
        },
        {
            "signal_id": 478,
            "name": "3835_S_qbranch"
        },
        {
            "signal_id": 479,
            "name": "3835_S_freq"
        },
        {
            "signal_id": 480,
            "name": "3835_S_qext"
        },
        {
            "signal_id": 481,
            "name": "3835_S_pext"
        },
        {
            "signal_id": 482,
            "name": "3932_S_ipcmd"
        },
        {
            "signal_id": 483,
            "name": "3932_S_iqcmd"
        },
        {
            "signal_id": 484,
            "name": "3932_S_ibranchr"
        },
        {
            "signal_id": 485,
            "name": "3932_S_ibranchi"
        },
        {
            "signal_id": 486,
            "name": "3932_S_pbranch"
        },
        {
            "signal_id": 487,
            "name": "3932_S_qbranch"
        },
        {
            "signal_id": 488,
            "name": "3932_S_freq"
        },
        {
            "signal_id": 489,
            "name": "3932_S_qext"
        },
        {
            "signal_id": 490,
            "name": "3932_S_pext"
        },
        {
            "signal_id": 491,
            "name": "3933_NW_ipcmd"
        },
        {
            "signal_id": 492,
            "name": "3933_NW_iqcmd"
        },
        {
            "signal_id": 493,
            "name": "3933_NW_ibranchr"
        },
        {
            "signal_id": 494,
            "name": "3933_NW_ibranchi"
        },
        {
            "signal_id": 495,
            "name": "3933_NW_pbranch"
        },
        {
            "signal_id": 496,
            "name": "3933_NW_qbranch"
        },
        {
            "signal_id": 497,
            "name": "3933_NW_freq"
        },
        {
            "signal_id": 498,
            "name": "3933_NW_qext"
        },
        {
            "signal_id": 499,
            "name": "3933_NW_pext"
        },
        {
            "signal_id": 500,
            "name": "3933_S_ipcmd"
        },
        {
            "signal_id": 501,
            "name": "3933_S_iqcmd"
        },
        {
            "signal_id": 502,
            "name": "3933_S_ibranchr"
        },
        {
            "signal_id": 503,
            "name": "3933_S_ibranchi"
        },
        {
            "signal_id": 504,
            "name": "3933_S_pbranch"
        },
        {
            "signal_id": 505,
            "name": "3933_S_qbranch"
        },
        {
            "signal_id": 506,
            "name": "3933_S_freq"
        },
        {
            "signal_id": 507,
            "name": "3933_S_qext"
        },
        {
            "signal_id": 508,
            "name": "3933_S_pext"
        },
        {
            "signal_id": 509,
            "name": "4031_S_ipcmd"
        },
        {
            "signal_id": 510,
            "name": "4031_S_iqcmd"
        },
        {
            "signal_id": 511,
            "name": "4031_S_ibranchr"
        },
        {
            "signal_id": 512,
            "name": "4031_S_ibranchi"
        },
        {
            "signal_id": 513,
            "name": "4031_S_pbranch"
        },
        {
            "signal_id": 514,
            "name": "4031_S_qbranch"
        },
        {
            "signal_id": 515,
            "name": "4031_S_freq"
        },
        {
            "signal_id": 516,
            "name": "4031_S_qext"
        },
        {
            "signal_id": 517,
            "name": "4031_S_pext"
        },
        {
            "signal_id": 518,
            "name": "4031_W_ipcmd"
        },
        {
            "signal_id": 519,
            "name": "4031_W_iqcmd"
        },
        {
            "signal_id": 520,
            "name": "4031_W_ibranchr"
        },
        {
            "signal_id": 521,
            "name": "4031_W_ibranchi"
        },
        {
            "signal_id": 522,
            "name": "4031_W_pbranch"
        },
        {
            "signal_id": 523,
            "name": "4031_W_qbranch"
        },
        {
            "signal_id": 524,
            "name": "4031_W_freq"
        },
        {
            "signal_id": 525,
            "name": "4031_W_qext"
        },
        {
            "signal_id": 526,
            "name": "4031_W_pext"
        },
        {
            "signal_id": 527,
            "name": "4035_W_ipcmd"
        },
        {
            "signal_id": 528,
            "name": "4035_W_iqcmd"
        },
        {
            "signal_id": 529,
            "name": "4035_W_ibranchr"
        },
        {
            "signal_id": 530,
            "name": "4035_W_ibranchi"
        },
        {
            "signal_id": 531,
            "name": "4035_W_pbranch"
        },
        {
            "signal_id": 532,
            "name": "4035_W_qbranch"
        },
        {
            "signal_id": 533,
            "name": "4035_W_freq"
        },
        {
            "signal_id": 534,
            "name": "4035_W_qext"
        },
        {
            "signal_id": 535,
            "name": "4035_W_pext"
        },
        {
            "signal_id": 536,
            "name": "4039_W_ipcmd"
        },
        {
            "signal_id": 537,
            "name": "4039_W_iqcmd"
        },
        {
            "signal_id": 538,
            "name": "4039_W_ibranchr"
        },
        {
            "signal_id": 539,
            "name": "4039_W_ibranchi"
        },
        {
            "signal_id": 540,
            "name": "4039_W_pbranch"
        },
        {
            "signal_id": 541,
            "name": "4039_W_qbranch"
        },
        {
            "signal_id": 542,
            "name": "4039_W_freq"
        },
        {
            "signal_id": 543,
            "name": "4039_W_qext"
        },
        {
            "signal_id": 544,
            "name": "4039_W_pext"
        },
        {
            "signal_id": 545,
            "name": "4131_W_ipcmd"
        },
        {
            "signal_id": 546,
            "name": "4131_W_iqcmd"
        },
        {
            "signal_id": 547,
            "name": "4131_W_ibranchr"
        },
        {
            "signal_id": 548,
            "name": "4131_W_ibranchi"
        },
        {
            "signal_id": 549,
            "name": "4131_W_pbranch"
        },
        {
            "signal_id": 550,
            "name": "4131_W_qbranch"
        },
        {
            "signal_id": 551,
            "name": "4131_W_freq"
        },
        {
            "signal_id": 552,
            "name": "4131_W_qext"
        },
        {
            "signal_id": 553,
            "name": "4131_W_pext"
        },
        {
            "signal_id": 554,
            "name": "4132_W_ipcmd"
        },
        {
            "signal_id": 555,
            "name": "4132_W_iqcmd"
        },
        {
            "signal_id": 556,
            "name": "4132_W_ibranchr"
        },
        {
            "signal_id": 557,
            "name": "4132_W_ibranchi"
        },
        {
            "signal_id": 558,
            "name": "4132_W_pbranch"
        },
        {
            "signal_id": 559,
            "name": "4132_W_qbranch"
        },
        {
            "signal_id": 560,
            "name": "4132_W_freq"
        },
        {
            "signal_id": 561,
            "name": "4132_W_qext"
        },
        {
            "signal_id": 562,
            "name": "4132_W_pext"
        },
        {
            "signal_id": 563,
            "name": "4232_W_ipcmd"
        },
        {
            "signal_id": 564,
            "name": "4232_W_iqcmd"
        },
        {
            "signal_id": 565,
            "name": "4232_W_ibranchr"
        },
        {
            "signal_id": 566,
            "name": "4232_W_ibranchi"
        },
        {
            "signal_id": 567,
            "name": "4232_W_pbranch"
        },
        {
            "signal_id": 568,
            "name": "4232_W_qbranch"
        },
        {
            "signal_id": 569,
            "name": "4232_W_freq"
        },
        {
            "signal_id": 570,
            "name": "4232_W_qext"
        },
        {
            "signal_id": 571,
            "name": "4232_W_pext"
        },
        {
            "signal_id": 572,
            "name": "5032_S_ipcmd"
        },
        {
            "signal_id": 573,
            "name": "5032_S_iqcmd"
        },
        {
            "signal_id": 574,
            "name": "5032_S_ibranchr"
        },
        {
            "signal_id": 575,
            "name": "5032_S_ibranchi"
        },
        {
            "signal_id": 576,
            "name": "5032_S_pbranch"
        },
        {
            "signal_id": 577,
            "name": "5032_S_qbranch"
        },
        {
            "signal_id": 578,
            "name": "5032_S_freq"
        },
        {
            "signal_id": 579,
            "name": "5032_S_qext"
        },
        {
            "signal_id": 580,
            "name": "5032_S_pext"
        },
        {
            "signal_id": 581,
            "name": "5032_W_ipcmd"
        },
        {
            "signal_id": 582,
            "name": "5032_W_iqcmd"
        },
        {
            "signal_id": 583,
            "name": "5032_W_ibranchr"
        },
        {
            "signal_id": 584,
            "name": "5032_W_ibranchi"
        },
        {
            "signal_id": 585,
            "name": "5032_W_pbranch"
        },
        {
            "signal_id": 586,
            "name": "5032_W_qbranch"
        },
        {
            "signal_id": 587,
            "name": "5032_W_freq"
        },
        {
            "signal_id": 588,
            "name": "5032_W_qext"
        },
        {
            "signal_id": 589,
            "name": "5032_W_pext"
        },
        {
            "signal_id": 590,
            "name": "6132_S_ipcmd"
        },
        {
            "signal_id": 591,
            "name": "6132_S_iqcmd"
        },
        {
            "signal_id": 592,
            "name": "6132_S_ibranchr"
        },
        {
            "signal_id": 593,
            "name": "6132_S_ibranchi"
        },
        {
            "signal_id": 594,
            "name": "6132_S_pbranch"
        },
        {
            "signal_id": 595,
            "name": "6132_S_qbranch"
        },
        {
            "signal_id": 596,
            "name": "6132_S_freq"
        },
        {
            "signal_id": 597,
            "name": "6132_S_qext"
        },
        {
            "signal_id": 598,
            "name": "6132_S_pext"
        },
        {
            "signal_id": 599,
            "name": "6132_W_ipcmd"
        },
        {
            "signal_id": 600,
            "name": "6132_W_iqcmd"
        },
        {
            "signal_id": 601,
            "name": "6132_W_ibranchr"
        },
        {
            "signal_id": 602,
            "name": "6132_W_ibranchi"
        },
        {
            "signal_id": 603,
            "name": "6132_W_pbranch"
        },
        {
            "signal_id": 604,
            "name": "6132_W_qbranch"
        },
        {
            "signal_id": 605,
            "name": "6132_W_freq"
        },
        {
            "signal_id": 606,
            "name": "6132_W_qext"
        },
        {
            "signal_id": 607,
            "name": "6132_W_pext"
        },
        {
            "signal_id": 608,
            "name": "6235_W_ipcmd"
        },
        {
            "signal_id": 609,
            "name": "6235_W_iqcmd"
        },
        {
            "signal_id": 610,
            "name": "6235_W_ibranchr"
        },
        {
            "signal_id": 611,
            "name": "6235_W_ibranchi"
        },
        {
            "signal_id": 612,
            "name": "6235_W_pbranch"
        },
        {
            "signal_id": 613,
            "name": "6235_W_qbranch"
        },
        {
            "signal_id": 614,
            "name": "6235_W_freq"
        },
        {
            "signal_id": 615,
            "name": "6235_W_qext"
        },
        {
            "signal_id": 616,
            "name": "6235_W_pext"
        },
        {
            "signal_id": 617,
            "name": "6333_W_ipcmd"
        },
        {
            "signal_id": 618,
            "name": "6333_W_iqcmd"
        },
        {
            "signal_id": 619,
            "name": "6333_W_ibranchr"
        },
        {
            "signal_id": 620,
            "name": "6333_W_ibranchi"
        },
        {
            "signal_id": 621,
            "name": "6333_W_pbranch"
        },
        {
            "signal_id": 622,
            "name": "6333_W_qbranch"
        },
        {
            "signal_id": 623,
            "name": "6333_W_freq"
        },
        {
            "signal_id": 624,
            "name": "6333_W_qext"
        },
        {
            "signal_id": 625,
            "name": "6333_W_pext"
        },
        {
            "signal_id": 626,
            "name": "6433_W_ipcmd"
        },
        {
            "signal_id": 627,
            "name": "6433_W_iqcmd"
        },
        {
            "signal_id": 628,
            "name": "6433_W_ibranchr"
        },
        {
            "signal_id": 629,
            "name": "6433_W_ibranchi"
        },
        {
            "signal_id": 630,
            "name": "6433_W_pbranch"
        },
        {
            "signal_id": 631,
            "name": "6433_W_qbranch"
        },
        {
            "signal_id": 632,
            "name": "6433_W_freq"
        },
        {
            "signal_id": 633,
            "name": "6433_W_qext"
        },
        {
            "signal_id": 634,
            "name": "6433_W_pext"
        },
        {
            "signal_id": 635,
            "name": "6533_S_ipcmd"
        },
        {
            "signal_id": 636,
            "name": "6533_S_iqcmd"
        },
        {
            "signal_id": 637,
            "name": "6533_S_ibranchr"
        },
        {
            "signal_id": 638,
            "name": "6533_S_ibranchi"
        },
        {
            "signal_id": 639,
            "name": "6533_S_pbranch"
        },
        {
            "signal_id": 640,
            "name": "6533_S_qbranch"
        },
        {
            "signal_id": 641,
            "name": "6533_S_freq"
        },
        {
            "signal_id": 642,
            "name": "6533_S_qext"
        },
        {
            "signal_id": 643,
            "name": "6533_S_pext"
        },
        {
            "signal_id": 644,
            "name": "6533_W_ipcmd"
        },
        {
            "signal_id": 645,
            "name": "6533_W_iqcmd"
        },
        {
            "signal_id": 646,
            "name": "6533_W_ibranchr"
        },
        {
            "signal_id": 647,
            "name": "6533_W_ibranchi"
        },
        {
            "signal_id": 648,
            "name": "6533_W_pbranch"
        },
        {
            "signal_id": 649,
            "name": "6533_W_qbranch"
        },
        {
            "signal_id": 650,
            "name": "6533_W_freq"
        },
        {
            "signal_id": 651,
            "name": "6533_W_qext"
        },
        {
            "signal_id": 652,
            "name": "6533_W_pext"
        },
        {
            "signal_id": 653,
            "name": "7031_W_ipcmd"
        },
        {
            "signal_id": 654,
            "name": "7031_W_iqcmd"
        },
        {
            "signal_id": 655,
            "name": "7031_W_ibranchr"
        },
        {
            "signal_id": 656,
            "name": "7031_W_ibranchi"
        },
        {
            "signal_id": 657,
            "name": "7031_W_pbranch"
        },
        {
            "signal_id": 658,
            "name": "7031_W_qbranch"
        },
        {
            "signal_id": 659,
            "name": "7031_W_freq"
        },
        {
            "signal_id": 660,
            "name": "7031_W_qext"
        },
        {
            "signal_id": 661,
            "name": "7031_W_pext"
        },
        {
            "signal_id": 662,
            "name": "7032_S_ipcmd"
        },
        {
            "signal_id": 663,
            "name": "7032_S_iqcmd"
        },
        {
            "signal_id": 664,
            "name": "7032_S_ibranchr"
        },
        {
            "signal_id": 665,
            "name": "7032_S_ibranchi"
        },
        {
            "signal_id": 666,
            "name": "7032_S_pbranch"
        },
        {
            "signal_id": 667,
            "name": "7032_S_qbranch"
        },
        {
            "signal_id": 668,
            "name": "7032_S_freq"
        },
        {
            "signal_id": 669,
            "name": "7032_S_qext"
        },
        {
            "signal_id": 670,
            "name": "7032_S_pext"
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "id": "BR_1001_1002_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.010999999940395355,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "id": "BR_1001_1002_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.010999999940395355,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1201
            },
            "id": "BR_1001_1201_1",
            "params": {
                "R": 0.001769999973475933,
                "X": 0.031690001487731934,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1202
            },
            "id": "BR_1001_1202_9",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "id": "BR_1002_1003_1",
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.013799999840557575,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "id": "BR_1002_1003_2",
            "params": {
                "R": 0.0002899999963119626,
                "X": 0.013899999670684338,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1004
            },
            "id": "BR_1002_1004_1",
            "params": {
                "R": 0.0005000000237487257,
                "X": 0.0052999998442828655,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1032
            },
            "id": "BR_1002_1032_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "id": "BR_1002_1102_1",
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.01988000050187111,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "id": "BR_1002_1102_2",
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.01988000050187111,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 6506
            },
            "id": "BR_1002_6506_1",
            "params": {
                "R": 0.004800000227987766,
                "X": 0.04360000044107437,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 1034
            },
            "id": "BR_1004_1034_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 7001
            },
            "id": "BR_1004_7001_1",
            "params": {
                "R": 0.00810999982059002,
                "X": 0.13689999282360077,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 7002
            },
            "id": "BR_1004_7002_1",
            "params": {
                "R": 0.009770000353455544,
                "X": 0.10999999940395355,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "id": "BR_1101_1102_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.014600000344216824,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "id": "BR_1101_1102_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.014600000344216824,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1131
            },
            "id": "BR_1101_1131_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "id": "BR_1101_1401_1",
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "id": "BR_1101_1401_2",
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 1202
            },
            "id": "BR_1201_1202_1",
            "params": {
                "R": 0.0007699999841861427,
                "X": 0.00535999983549118,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 1402
            },
            "id": "BR_1201_1402_1",
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.025919999927282333,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 2901
            },
            "id": "BR_1201_2901_1",
            "params": {
                "R": 0.0020699999295175076,
                "X": 0.013690000399947166,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1232
            },
            "id": "BR_1202_1232_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1302
            },
            "id": "BR_1202_1302_1",
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1402
            },
            "id": "BR_1202_1402_1",
            "params": {
                "R": 0.002409999957308173,
                "X": 0.03488999977707863,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1302
            },
            "id": "BR_1301_1302_1",
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1331
            },
            "id": "BR_1301_1331_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "id": "BR_1301_1402_1",
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "id": "BR_1301_1402_2",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 2603
            },
            "id": "BR_1301_2603_1",
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.02524000033736229,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 2901
            },
            "id": "BR_1301_2901_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1302,
                "bus2": 1303
            },
            "id": "BR_1302_1303_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.007199999876320362,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1303,
                "bus2": 1333
            },
            "id": "BR_1303_1333_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1303,
                "bus2": 6507
            },
            "id": "BR_1303_6507_1",
            "params": {
                "R": 0.00810999982059002,
                "X": 0.13689999282360077,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "id": "BR_1401_1402_1",
            "params": {
                "R": 0.00039999998989515007,
                "X": 0.009600000455975533,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "id": "BR_1401_1402_2",
            "params": {
                "R": 0.00039999998989515007,
                "X": 0.009600000455975533,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1403
            },
            "id": "BR_1401_1403_1",
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.013799999840557575,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1431
            },
            "id": "BR_1401_1431_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 2301
            },
            "id": "BR_1401_2301_1",
            "params": {
                "R": 0.002589999930933118,
                "X": 0.029670000076293945,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 2400
            },
            "id": "BR_1401_2400_1",
            "params": {
                "R": 0.002589999930933118,
                "X": 0.029670000076293945,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1403,
                "bus2": 2100
            },
            "id": "BR_1403_2100_1",
            "params": {
                "R": 0.008449999615550041,
                "X": 0.07034000009298325,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2030
            },
            "id": "BR_2000_2030_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2202
            },
            "id": "BR_2000_2202_1",
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2302
            },
            "id": "BR_2000_2302_1",
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2130
            },
            "id": "BR_2100_2130_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2302
            },
            "id": "BR_2100_2302_1",
            "params": {
                "R": 0.008449999615550041,
                "X": 0.07034000009298325,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2400
            },
            "id": "BR_2100_2400_1",
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.013799999840557575,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "id": "BR_2201_2202_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "id": "BR_2201_2202_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2301
            },
            "id": "BR_2201_2301_1",
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.02524000033736229,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "id": "BR_2202_2203_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "id": "BR_2202_2203_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2503
            },
            "id": "BR_2202_2503_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2233
            },
            "id": "BR_2203_2233_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "id": "BR_2203_2503_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "id": "BR_2203_2503_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "id": "BR_2301_2302_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "id": "BR_2301_2302_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2302,
                "bus2": 2332
            },
            "id": "BR_2302_2332_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2400,
                "bus2": 2403
            },
            "id": "BR_2400_2403_1",
            "params": {
                "R": 0.0004199999966658652,
                "X": 0.009050000458955765,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "id": "BR_2401_2402_1",
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.007530000060796738,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "id": "BR_2401_2402_2",
            "params": {
                "R": 0.0003499999875202775,
                "X": 0.007499999832361937,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "id": "BR_2401_2404_1",
            "params": {
                "R": 0.0004400000034365803,
                "X": 0.011250000447034836,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "id": "BR_2401_2404_2",
            "params": {
                "R": 0.0004400000034365803,
                "X": 0.011250000447034836,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2431
            },
            "id": "BR_2401_2431_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 9.999999747378752e-05,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2501
            },
            "id": "BR_2401_2501_1",
            "params": {
                "R": 0.0006000000284984708,
                "X": 0.012799999676644802,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2603
            },
            "id": "BR_2401_2603_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.004100000020116568,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2901
            },
            "id": "BR_2401_2901_1",
            "params": {
                "R": 0.001930000027641654,
                "X": 0.027790000662207603,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2902
            },
            "id": "BR_2401_2902_1",
            "params": {
                "R": 0.0019000000320374966,
                "X": 0.03099999949336052,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2402,
                "bus2": 2409
            },
            "id": "BR_2402_2409_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2402,
                "bus2": 2501
            },
            "id": "BR_2402_2501_1",
            "params": {
                "R": 0.0002099999983329326,
                "X": 0.004569999873638153,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2403,
                "bus2": 2501
            },
            "id": "BR_2403_2501_1",
            "params": {
                "R": 0.00039999998989515007,
                "X": 0.00930000003427267,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.011490000411868095,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.011490000411868095,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_3",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.011490000411868095,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3893
            },
            "id": "BR_2404_3893_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3895
            },
            "id": "BR_2404_3895_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3897
            },
            "id": "BR_2404_3897_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.00839999970048666,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2406
            },
            "id": "BR_2405_2406_1",
            "params": {
                "R": 0.00139999995008111,
                "X": 0.026399999856948853,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "id": "BR_2405_2410_1",
            "params": {
                "R": 0.0006500000017695129,
                "X": 0.011869999580085278,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "id": "BR_2405_2410_2",
            "params": {
                "R": 0.0006500000017695129,
                "X": 0.011869999580085278,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2619
            },
            "id": "BR_2405_2619_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0011500000255182385,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2406,
                "bus2": 2408
            },
            "id": "BR_2406_2408_1",
            "params": {
                "R": 0.0019000000320374966,
                "X": 0.025800000876188278,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2406,
                "bus2": 2410
            },
            "id": "BR_2406_2410_1",
            "params": {
                "R": 0.008449999615550041,
                "X": 0.07034000009298325,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2407,
                "bus2": 2408
            },
            "id": "BR_2407_2408_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "id": "BR_2408_2409_1",
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "id": "BR_2408_2409_2",
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2411
            },
            "id": "BR_2408_2411_1",
            "params": {
                "R": 0.0031999999191612005,
                "X": 0.039500001817941666,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2438
            },
            "id": "BR_2408_2438_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2502
            },
            "id": "BR_2408_2502_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2439
            },
            "id": "BR_2409_2439_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 9.999999747378752e-05,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2502
            },
            "id": "BR_2409_2502_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2503
            },
            "id": "BR_2409_2503_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "id": "BR_2410_2411_1",
            "params": {
                "R": 0.002850000048056245,
                "X": 0.036490000784397125,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "id": "BR_2410_2411_2",
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.03398999944329262,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2411,
                "bus2": 2434
            },
            "id": "BR_2411_2434_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 9.999999747378752e-05,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_3",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "id": "BR_2502_2503_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "id": "BR_2502_2503_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2503,
                "bus2": 2533
            },
            "id": "BR_2503_2533_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2601
            },
            "id": "BR_2600_2601_1",
            "params": {
                "R": 0.0007399999885819852,
                "X": 0.018610000610351562,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2602
            },
            "id": "BR_2600_2602_1",
            "params": {
                "R": 0.0008200000156648457,
                "X": 0.016680000349879265,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "id": "BR_2600_2603_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0015899999998509884,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "id": "BR_2600_2603_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0015899999998509884,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2601,
                "bus2": 2603
            },
            "id": "BR_2601_2603_1",
            "params": {
                "R": 0.0008299999753944576,
                "X": 0.0188400000333786,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2601,
                "bus2": 2612
            },
            "id": "BR_2601_2612_1",
            "params": {
                "R": 0.00026000000070780516,
                "X": 0.013860000297427177,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "id": "BR_2602_2615_1",
            "params": {
                "R": 0.00013000000035390258,
                "X": 0.013860000297427177,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "id": "BR_2602_2615_2",
            "params": {
                "R": 0.00013000000035390258,
                "X": 0.013860000297427177,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2603,
                "bus2": 2607
            },
            "id": "BR_2603_2607_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.02338000014424324,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2603,
                "bus2": 2901
            },
            "id": "BR_2603_2901_1",
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.02524000033736229,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 2634
            },
            "id": "BR_2604_2634_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6404
            },
            "id": "BR_2604_6404_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "id": "BR_2604_6504_1",
            "params": {
                "R": 0.0017999999690800905,
                "X": 0.02449999935925007,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "id": "BR_2604_6504_2",
            "params": {
                "R": 0.0017999999690800905,
                "X": 0.02449999935925007,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2605,
                "bus2": 2607
            },
            "id": "BR_2605_2607_1",
            "params": {
                "R": 0.010700000450015068,
                "X": 0.07904999703168869,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2605,
                "bus2": 2621
            },
            "id": "BR_2605_2621_1",
            "params": {
                "R": 0.000590000010561198,
                "X": 0.014910000376403332,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2606,
                "bus2": 2607
            },
            "id": "BR_2606_2607_1",
            "params": {
                "R": 0.010700000450015068,
                "X": 0.07904999703168869,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2606,
                "bus2": 2621
            },
            "id": "BR_2606_2621_1",
            "params": {
                "R": 0.000590000010561198,
                "X": 0.014910000376403332,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2611
            },
            "id": "BR_2608_2611_1",
            "params": {
                "R": 0.0022100000642240047,
                "X": 0.03345999866724014,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2612
            },
            "id": "BR_2608_2612_1",
            "params": {
                "R": 0.002899999963119626,
                "X": 0.03799999877810478,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2618
            },
            "id": "BR_2608_2618_1",
            "params": {
                "R": 0.0030900000128895044,
                "X": 0.04676999896764755,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2619
            },
            "id": "BR_2608_2619_1",
            "params": {
                "R": 0.002259999979287386,
                "X": 0.034219998866319656,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2638
            },
            "id": "BR_2608_2638_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2609,
                "bus2": 2615
            },
            "id": "BR_2609_2615_1",
            "params": {
                "R": 0.00046999999904073775,
                "X": 0.007230000104755163,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2609,
                "bus2": 2617
            },
            "id": "BR_2609_2617_1",
            "params": {
                "R": 0.0003499999875202775,
                "X": 0.00535999983549118,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "id": "BR_2610_2613_1",
            "params": {
                "R": 0.002199999988079071,
                "X": 0.034219998866319656,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "id": "BR_2610_2613_2",
            "params": {
                "R": 0.0023799999617040157,
                "X": 0.03669000044465065,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2616
            },
            "id": "BR_2610_2616_1",
            "params": {
                "R": 0.0020099999383091927,
                "X": 0.030740000307559967,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2617
            },
            "id": "BR_2610_2617_1",
            "params": {
                "R": 0.0028099999763071537,
                "X": 0.04295999929308891,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2630
            },
            "id": "BR_2610_2630_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2611,
                "bus2": 2612
            },
            "id": "BR_2611_2612_1",
            "params": {
                "R": 0.0002899999963119626,
                "X": 0.004339999984949827,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2611,
                "bus2": 2631
            },
            "id": "BR_2611_2631_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "id": "BR_2612_2615_1",
            "params": {
                "R": 0.0022899999748915434,
                "X": 0.01583000086247921,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "id": "BR_2612_2615_2",
            "params": {
                "R": 0.0022899999748915434,
                "X": 0.01583000086247921,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_1",
            "params": {
                "R": 0.0014100000262260437,
                "X": 0.009669999592006207,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_2",
            "params": {
                "R": 0.0014100000262260437,
                "X": 0.009669999592006207,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_3",
            "params": {
                "R": 0.001610000035725534,
                "X": 0.009709999896585941,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_4",
            "params": {
                "R": 0.001610000035725534,
                "X": 0.009709999896585941,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_1",
            "params": {
                "R": 0.0002699999895412475,
                "X": 0.003930000122636557,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_2",
            "params": {
                "R": 0.0002699999895412475,
                "X": 0.003930000122636557,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_3",
            "params": {
                "R": 0.0002699999895412475,
                "X": 0.003930000122636557,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "id": "BR_2612_2620_1",
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.01116000022739172,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "id": "BR_2612_2620_2",
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.01116000022739172,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2637
            },
            "id": "BR_2612_2637_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2613,
                "bus2": 2616
            },
            "id": "BR_2613_2616_1",
            "params": {
                "R": 0.0003699999942909926,
                "X": 0.003659999929368496,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2613,
                "bus2": 2617
            },
            "id": "BR_2613_2617_1",
            "params": {
                "R": 0.0005499999970197678,
                "X": 0.005859999917447567,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "id": "BR_2614_2616_1",
            "params": {
                "R": 0.0007300000288523734,
                "X": 0.010250000283122063,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "id": "BR_2614_2616_2",
            "params": {
                "R": 0.0007300000288523734,
                "X": 0.010250000283122063,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "id": "BR_2614_2621_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.013299999758601189,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "id": "BR_2614_2621_2",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.013399999588727951,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "id": "BR_2615_2617_1",
            "params": {
                "R": 0.0011899999808520079,
                "X": 0.012439999729394913,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "id": "BR_2615_2617_2",
            "params": {
                "R": 0.0011899999808520079,
                "X": 0.012439999729394913,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2620
            },
            "id": "BR_2615_2620_1",
            "params": {
                "R": 0.0012799999676644802,
                "X": 0.009789999574422836,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2616,
                "bus2": 2617
            },
            "id": "BR_2616_2617_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.011889999732375145,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2901,
                "bus2": 2902
            },
            "id": "BR_2901_2902_1",
            "params": {
                "R": 0.0005600000149570405,
                "X": 0.014150000177323818,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_3",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3104
            },
            "id": "BR_3102_3104_1",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3302
            },
            "id": "BR_3102_3302_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3133
            },
            "id": "BR_3103_3133_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3104,
                "bus2": 3105
            },
            "id": "BR_3104_3105_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3105,
                "bus2": 3135
            },
            "id": "BR_3105_3135_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3203
            },
            "id": "BR_3202_3203_9",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3204
            },
            "id": "BR_3202_3204_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3205
            },
            "id": "BR_3202_3205_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3204
            },
            "id": "BR_3203_3204_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_9",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3305
            },
            "id": "BR_3203_3305_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3234
            },
            "id": "BR_3204_3234_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3914
            },
            "id": "BR_3205_3914_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3915
            },
            "id": "BR_3205_3915_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_2",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_3",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3902
            },
            "id": "BR_3301_3902_1",
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.012969999574124813,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3903
            },
            "id": "BR_3301_3903_1",
            "params": {
                "R": 0.0005000000237487257,
                "X": 0.00880999956279993,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_1",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_2",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_3",
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3333
            },
            "id": "BR_3303_3333_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3305,
                "bus2": 3923
            },
            "id": "BR_3305_3923_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3404
            },
            "id": "BR_3401_3404_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3804
            },
            "id": "BR_3401_3804_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3402,
                "bus2": 3432
            },
            "id": "BR_3402_3432_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3404
            },
            "id": "BR_3403_3404_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3433
            },
            "id": "BR_3403_3433_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3804
            },
            "id": "BR_3403_3804_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3804
            },
            "id": "BR_3404_3804_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3917
            },
            "id": "BR_3404_3917_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3918
            },
            "id": "BR_3404_3918_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3531
            },
            "id": "BR_3501_3531_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3914
            },
            "id": "BR_3501_3914_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3915
            },
            "id": "BR_3501_3915_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3631
            },
            "id": "BR_3601_3631_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3925
            },
            "id": "BR_3601_3925_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3731
            },
            "id": "BR_3701_3731_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_1",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_2",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3802
            },
            "id": "BR_3801_3802_1",
            "params": {
                "R": 0.0007900000200606883,
                "X": 0.019370000809431076,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_1",
            "params": {
                "R": 0.0008699999889358878,
                "X": 0.02087000012397766,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_2",
            "params": {
                "R": 0.0008699999889358878,
                "X": 0.02087000012397766,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3831
            },
            "id": "BR_3801_3831_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3804
            },
            "id": "BR_3802_3804_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3891
            },
            "id": "BR_3802_3891_1",
            "params": {
                "R": 0.0007200000109151006,
                "X": 0.01600000075995922,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3901
            },
            "id": "BR_3802_3901_1",
            "params": {
                "R": 0.0008299999753944576,
                "X": 0.019850000739097595,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_2",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.011900000274181366,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3891
            },
            "id": "BR_3803_3891_1",
            "params": {
                "R": 1.9999999494757503e-05,
                "X": -0.009979999624192715,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3892
            },
            "id": "BR_3803_3892_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3894
            },
            "id": "BR_3803_3894_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009440000168979168,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3896
            },
            "id": "BR_3803_3896_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3901
            },
            "id": "BR_3803_3901_1",
            "params": {
                "R": 0.0015300000086426735,
                "X": 0.014700000174343586,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3804,
                "bus2": 3806
            },
            "id": "BR_3804_3806_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3806
            },
            "id": "BR_3805_3806_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3835
            },
            "id": "BR_3805_3835_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3806,
                "bus2": 3836
            },
            "id": "BR_3806_3836_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3892,
                "bus2": 3893
            },
            "id": "BR_3892_3893_1",
            "params": {
                "R": 0.001230000052601099,
                "X": 0.026590000838041306,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3894,
                "bus2": 3895
            },
            "id": "BR_3894_3895_1",
            "params": {
                "R": 0.001230000052601099,
                "X": 0.02662000060081482,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3896,
                "bus2": 3897
            },
            "id": "BR_3896_3897_1",
            "params": {
                "R": 0.001120000029914081,
                "X": 0.02517000027000904,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3902
            },
            "id": "BR_3901_3902_1",
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.012969999574124813,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3903
            },
            "id": "BR_3901_3903_1",
            "params": {
                "R": 0.0009299999801442027,
                "X": 0.03643999993801117,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3917
            },
            "id": "BR_3901_3917_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 8002
            },
            "id": "BR_3901_8002_1",
            "params": {
                "R": 0.0006799999973736703,
                "X": 0.015850000083446503,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3918
            },
            "id": "BR_3902_3918_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3932
            },
            "id": "BR_3902_3932_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3904
            },
            "id": "BR_3903_3904_1",
            "params": {
                "R": 9.999999747378752e-06,
                "X": 0.003590000094845891,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3905
            },
            "id": "BR_3903_3905_9",
            "params": {
                "R": 0.0009800000116229057,
                "X": 0.010350000113248825,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3923
            },
            "id": "BR_3903_3923_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 8002
            },
            "id": "BR_3903_8002_1",
            "params": {
                "R": 0.0016499999910593033,
                "X": 0.057190001010894775,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3905
            },
            "id": "BR_3904_3905_9",
            "params": {
                "R": 0.0015999999595806003,
                "X": 0.01228999998420477,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3924
            },
            "id": "BR_3904_3924_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.012500000186264515,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3906
            },
            "id": "BR_3905_3906_9",
            "params": {
                "R": 0.0007200000109151006,
                "X": 0.0034600000362843275,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3922
            },
            "id": "BR_3905_3922_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 3921
            },
            "id": "BR_3906_3921_1",
            "params": {
                "R": 9.999999747378752e-05,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_1",
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.004559999797493219,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_2",
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.004559999797493219,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3908
            },
            "id": "BR_3907_3908_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3923
            },
            "id": "BR_3907_3923_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 8004
            },
            "id": "BR_3907_8004_1",
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3908,
                "bus2": 3920
            },
            "id": "BR_3908_3920_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3919
            },
            "id": "BR_3909_3919_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3920
            },
            "id": "BR_3909_3920_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3911
            },
            "id": "BR_3910_3911_1",
            "params": {
                "R": 0.024819999933242798,
                "X": 0.16937999427318573,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3924
            },
            "id": "BR_3910_3924_1",
            "params": {
                "R": 0.014800000004470348,
                "X": 0.10101000219583511,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3912
            },
            "id": "BR_3911_3912_1",
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3916
            },
            "id": "BR_3911_3916_1",
            "params": {
                "R": 0.016680000349879265,
                "X": 0.11381000280380249,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_1",
            "params": {
                "R": 0.011130000464618206,
                "X": 0.06678000092506409,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_2",
            "params": {
                "R": 0.010499999858438969,
                "X": 0.06539999693632126,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_3",
            "params": {
                "R": 0.011049999855458736,
                "X": 0.06641999632120132,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3924
            },
            "id": "BR_3911_3924_1",
            "params": {
                "R": 0.03903000056743622,
                "X": 0.27402999997138977,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3925
            },
            "id": "BR_3911_3925_1",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_1",
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_2",
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3912,
                "bus2": 3924
            },
            "id": "BR_3912_3924_1",
            "params": {
                "R": 0.030579999089241028,
                "X": 0.2046000063419342,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_2",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3923
            },
            "id": "BR_3913_3923_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 8004
            },
            "id": "BR_3913_8004_1",
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3915,
                "bus2": 3924
            },
            "id": "BR_3915_3924_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3916,
                "bus2": 3924
            },
            "id": "BR_3916_3924_1",
            "params": {
                "R": 0.022350000217556953,
                "X": 0.16106000542640686,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3919,
                "bus2": 3922
            },
            "id": "BR_3919_3922_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3922
            },
            "id": "BR_3920_3922_1",
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_1",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_2",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3921,
                "bus2": 3931
            },
            "id": "BR_3921_3931_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 3933
            },
            "id": "BR_3923_3933_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_1",
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_2",
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4008
            },
            "id": "BR_4001_4008_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.007199999876320362,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4031
            },
            "id": "BR_4001_4031_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4090
            },
            "id": "BR_4001_4090_1",
            "params": {
                "R": 0.0007200000109151006,
                "X": 0.013819999992847443,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4094
            },
            "id": "BR_4001_4094_1",
            "params": {
                "R": 0.0007800000021234155,
                "X": 0.01501999981701374,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4097
            },
            "id": "BR_4001_4097_1",
            "params": {
                "R": 0.0007399999885819852,
                "X": 0.01413000002503395,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4204
            },
            "id": "BR_4001_4204_1",
            "params": {
                "R": 0.0007800000021234155,
                "X": 0.0023900000378489494,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 8001
            },
            "id": "BR_4001_8001_1",
            "params": {
                "R": 0.0010600000387057662,
                "X": 0.012930000200867653,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4003
            },
            "id": "BR_4002_4003_1",
            "params": {
                "R": 0.0012199999764561653,
                "X": 0.023730000481009483,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4090
            },
            "id": "BR_4002_4090_1",
            "params": {
                "R": 0.00011999999696854502,
                "X": 0.0023799999617040157,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4091
            },
            "id": "BR_4002_4091_1",
            "params": {
                "R": 0.0006000000284984708,
                "X": 0.010359999723732471,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4003,
                "bus2": 6101
            },
            "id": "BR_4003_6101_1",
            "params": {
                "R": 0.0026400000788271427,
                "X": 0.026890000328421593,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_1",
            "params": {
                "R": 0.0006300000241026282,
                "X": 0.014120000414550304,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_2",
            "params": {
                "R": 0.0010900000343099236,
                "X": 0.024080000817775726,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_3",
            "params": {
                "R": 0.00107999995816499,
                "X": 0.024089999496936798,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4091
            },
            "id": "BR_4004_4091_1",
            "params": {
                "R": 0.00041000000783242285,
                "X": 0.007369999773800373,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4092
            },
            "id": "BR_4004_4092_1",
            "params": {
                "R": 0.0006600000197067857,
                "X": 0.012659999541938305,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4095
            },
            "id": "BR_4004_4095_1",
            "params": {
                "R": 0.0006600000197067857,
                "X": 0.012659999541938305,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_1",
            "params": {
                "R": 0.0002300000051036477,
                "X": 0.004509999882429838,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_2",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.004459999967366457,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4035
            },
            "id": "BR_4005_4035_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_1",
            "params": {
                "R": 0.0012000000569969416,
                "X": 0.023159999400377274,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_2",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4202
            },
            "id": "BR_4005_4202_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 6202
            },
            "id": "BR_4005_6202_1",
            "params": {
                "R": 0.0019600000232458115,
                "X": 0.03303999826312065,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_1",
            "params": {
                "R": 9.999999747378752e-06,
                "X": 0.0003000000142492354,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_2",
            "params": {
                "R": 9.999999747378752e-06,
                "X": 0.0003000000142492354,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.01181000005453825,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_2",
            "params": {
                "R": 9.000000136438757e-05,
                "X": 0.007350000087171793,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4202
            },
            "id": "BR_4006_4202_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4007,
                "bus2": 4010
            },
            "id": "BR_4007_4010_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0022100000642240047,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4008,
                "bus2": 6401
            },
            "id": "BR_4008_6401_1",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_1",
            "params": {
                "R": 5.999999848427251e-05,
                "X": 0.0013099999632686377,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_2",
            "params": {
                "R": 5.999999848427251e-05,
                "X": 0.0011599999852478504,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4039
            },
            "id": "BR_4009_4039_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4104
            },
            "id": "BR_4009_4104_1",
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4092,
                "bus2": 4093
            },
            "id": "BR_4092_4093_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0016499999910593033,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4093,
                "bus2": 4094
            },
            "id": "BR_4093_4094_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.012629999779164791,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4095,
                "bus2": 4096
            },
            "id": "BR_4095_4096_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0016499999910593033,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4096,
                "bus2": 4097
            },
            "id": "BR_4096_4097_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.012629999779164791,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_1",
            "params": {
                "R": 0.001129999989643693,
                "X": 0.02068999968469143,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_2",
            "params": {
                "R": 0.001129999989643693,
                "X": 0.02068999968469143,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_1",
            "params": {
                "R": 0.000699999975040555,
                "X": 0.07400000095367432,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_2",
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4131
            },
            "id": "BR_4101_4131_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_2",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4132
            },
            "id": "BR_4102_4132_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_2",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_1",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_2",
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 6202
            },
            "id": "BR_4102_6202_1",
            "params": {
                "R": 0.0014199999859556556,
                "X": 0.022579999640583992,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 4104
            },
            "id": "BR_4103_4104_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 6202
            },
            "id": "BR_4103_6202_1",
            "params": {
                "R": 0.000699999975040555,
                "X": 0.07400000095367432,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4104,
                "bus2": 5004
            },
            "id": "BR_4104_5004_1",
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.07999999821186066,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4202
            },
            "id": "BR_4201_4202_1",
            "params": {
                "R": 0.0010900000343099236,
                "X": 0.024080000817775726,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4231
            },
            "id": "BR_4201_4231_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 5001
            },
            "id": "BR_4201_5001_1",
            "params": {
                "R": 0.0008299999753944576,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4203
            },
            "id": "BR_4202_4203_1",
            "params": {
                "R": 0.0006600000197067857,
                "X": 0.0016499999910593033,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4232
            },
            "id": "BR_4202_4232_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4203,
                "bus2": 4204
            },
            "id": "BR_4203_4204_1",
            "params": {
                "R": 0.0007399999885819852,
                "X": 0.012659999541938305,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5002
            },
            "id": "BR_5001_5002_1",
            "params": {
                "R": 0.0035000001080334187,
                "X": 0.007000000216066837,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5031
            },
            "id": "BR_5001_5031_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5003
            },
            "id": "BR_5002_5003_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5032
            },
            "id": "BR_5002_5032_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5003,
                "bus2": 5004
            },
            "id": "BR_5003_5004_1",
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.07999999821186066,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6101,
                "bus2": 6102
            },
            "id": "BR_6101_6102_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.007199999876320362,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6103
            },
            "id": "BR_6102_6103_1",
            "params": {
                "R": 0.0012000000569969416,
                "X": 0.0023159999400377274,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6132
            },
            "id": "BR_6102_6132_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6301
            },
            "id": "BR_6102_6301_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6403
            },
            "id": "BR_6102_6403_1",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6104
            },
            "id": "BR_6103_6104_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0034500360488892,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "id": "BR_6103_6301_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "id": "BR_6103_6301_2",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "id": "BR_6103_6501_1",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "id": "BR_6103_6501_2",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6104,
                "bus2": 6204
            },
            "id": "BR_6104_6204_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6104,
                "bus2": 6305
            },
            "id": "BR_6104_6305_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6202
            },
            "id": "BR_6201_6202_1",
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.014050000347197056,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6203
            },
            "id": "BR_6201_6203_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6231
            },
            "id": "BR_6201_6231_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6202,
                "bus2": 6204
            },
            "id": "BR_6202_6204_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6205
            },
            "id": "BR_6203_6205_1",
            "params": {
                "R": 0.000699999975040555,
                "X": 0.07400000095367432,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "id": "BR_6203_6303_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "id": "BR_6203_6303_2",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6304
            },
            "id": "BR_6203_6304_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6204,
                "bus2": 6205
            },
            "id": "BR_6204_6205_1",
            "params": {
                "R": 0.000699999975040555,
                "X": 0.02500000037252903,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6205,
                "bus2": 6235
            },
            "id": "BR_6205_6235_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6301,
                "bus2": 6303
            },
            "id": "BR_6301_6303_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6302,
                "bus2": 6304
            },
            "id": "BR_6302_6304_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0028599500656128,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6302,
                "bus2": 7001
            },
            "id": "BR_6302_7001_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6304
            },
            "id": "BR_6303_6304_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "id": "BR_6303_6305_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "id": "BR_6303_6305_2",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6333
            },
            "id": "BR_6303_6333_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6335
            },
            "id": "BR_6305_6335_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "id": "BR_6305_6510_1",
            "params": {
                "R": 0.00547999981790781,
                "X": 0.048250000923871994,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "id": "BR_6305_6510_2",
            "params": {
                "R": 0.005400000140070915,
                "X": 0.048250000923871994,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_1",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_2",
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "id": "BR_6401_6403_1",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "id": "BR_6401_6403_2",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6404
            },
            "id": "BR_6401_6404_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6403,
                "bus2": 6404
            },
            "id": "BR_6403_6404_1",
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6403,
                "bus2": 6433
            },
            "id": "BR_6403_6433_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6404,
                "bus2": 6507
            },
            "id": "BR_6404_6507_1",
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6502
            },
            "id": "BR_6501_6502_1",
            "params": {
                "R": 0.002400000113993883,
                "X": 0.0033199999015778303,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6504
            },
            "id": "BR_6501_6504_1",
            "params": {
                "R": 0.002099999925121665,
                "X": 0.0023799999617040157,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "id": "BR_6501_6509_1",
            "params": {
                "R": 0.0015999999595806003,
                "X": 0.022600000724196434,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "id": "BR_6501_6509_2",
            "params": {
                "R": 0.0015999999595806003,
                "X": 0.022600000724196434,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "id": "BR_6501_6510_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "id": "BR_6501_6510_2",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "id": "BR_6502_6503_1",
            "params": {
                "R": 0.005200000014156103,
                "X": 0.06019999831914902,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "id": "BR_6502_6503_2",
            "params": {
                "R": 0.004900000058114529,
                "X": 0.053700000047683716,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "id": "BR_6502_6504_2",
            "params": {
                "R": 0.002099999925121665,
                "X": 0.0023799999617040157,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "id": "BR_6502_6504_3",
            "params": {
                "R": 0.0017000000225380063,
                "X": 0.0022499999031424522,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6508
            },
            "id": "BR_6502_6508_1",
            "params": {
                "R": 0.0012000000569969416,
                "X": 0.01720000058412552,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "id": "BR_6502_6509_1",
            "params": {
                "R": 0.0007999999797903001,
                "X": 0.0010600000387057662,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "id": "BR_6502_6509_2",
            "params": {
                "R": 0.0007999999797903001,
                "X": 0.0010600000387057662,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6504
            },
            "id": "BR_6503_6504_1",
            "params": {
                "R": 0.0031999999191612005,
                "X": 0.0348999984562397,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6505
            },
            "id": "BR_6503_6505_1",
            "params": {
                "R": 0.009600000455975533,
                "X": 0.08780000358819962,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "id": "BR_6503_6507_1",
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.03739999979734421,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "id": "BR_6503_6507_2",
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.03720000013709068,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6508
            },
            "id": "BR_6503_6508_1",
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.03920000046491623,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6533
            },
            "id": "BR_6503_6533_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "id": "BR_6504_6507_1",
            "params": {
                "R": 0.003800000064074993,
                "X": 0.03400000184774399,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "id": "BR_6504_6507_2",
            "params": {
                "R": 0.0031999999191612005,
                "X": 0.0348999984562397,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 7002
            },
            "id": "BR_6504_7002_1",
            "params": {
                "R": 0.00810999982059002,
                "X": 0.13689999282360077,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6505,
                "bus2": 6506
            },
            "id": "BR_6505_6506_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.019500000402331352,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7001,
                "bus2": 7002
            },
            "id": "BR_7001_7002_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7001,
                "bus2": 7031
            },
            "id": "BR_7001_7031_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7002,
                "bus2": 7032
            },
            "id": "BR_7002_7032_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8002
            },
            "id": "BR_8001_8002_9",
            "params": {
                "R": 0.0015899999998509884,
                "X": 0.011099999770522118,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8003
            },
            "id": "BR_8001_8003_1",
            "params": {
                "R": 9.999999747378752e-05,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8002,
                "bus2": 8005
            },
            "id": "BR_8002_8005_1",
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8004
            },
            "id": "BR_8003_8004_1",
            "params": {
                "R": 0.019519999623298645,
                "X": 0.13702000677585602,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_1",
            "params": {
                "R": 0.03903000056743622,
                "X": 0.27402999997138977,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_2",
            "params": {
                "R": 0.03903000056743622,
                "X": 0.27402999997138977,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8033
            },
            "id": "BR_8003_8033_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8005
            },
            "id": "BR_8004_8005_1",
            "params": {
                "R": 0.019519999623298645,
                "X": 0.13702000677585602,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8034
            },
            "id": "BR_8004_8034_1",
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1002
            },
            "id": "load_1002_1",
            "params": {
                "R": 0.05668588530830159,
                "X": -0.14993485126022635
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1003
            },
            "id": "load_1003_1",
            "params": {
                "R": 0.04274174497827409,
                "X": 0.007281795178685182
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1004
            },
            "id": "load_1004_1",
            "params": {
                "R": 0.10220824607505707,
                "X": 0.0005436525757535293
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1101
            },
            "id": "load_1101_1",
            "params": {
                "R": 0.02251123740585031,
                "X": -0.0006814198002607053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1102
            },
            "id": "load_1102_1",
            "params": {
                "R": 0.5434752106421988,
                "X": 0.07184706411537892
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1201
            },
            "id": "load_1201_1",
            "params": {
                "R": 0.7086447404328414,
                "X": -0.008593518031655612
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1202
            },
            "id": "load_1202_1",
            "params": {
                "R": 0.12027636060916955,
                "X": 0.03944122956454236
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1301
            },
            "id": "load_1301_1",
            "params": {
                "R": 0.0396984066401621,
                "X": 0.005178469883003286
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1302
            },
            "id": "load_1302_1",
            "params": {
                "R": 5.894035813897524,
                "X": 0.771355370375572
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1303
            },
            "id": "load_1303_1",
            "params": {
                "R": 0.015927891612249393,
                "X": 0.0020777305322432302
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1401
            },
            "id": "load_1401_1",
            "params": {
                "R": 0.015544845961701111,
                "X": 0.003626263967259041
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1402
            },
            "id": "load_1402_1",
            "params": {
                "R": 0.02061079769438683,
                "X": -0.002307816289073129
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2000
            },
            "id": "load_2000_1",
            "params": {
                "R": 0.044548488096557634,
                "X": 0.005811114403182661
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2100
            },
            "id": "load_2100_1",
            "params": {
                "R": 0.4078379733114637,
                "X": 0.0795365783942749
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2202
            },
            "id": "load_2202_1",
            "params": {
                "R": 0.06798415516041148,
                "X": 0.011890192379820306
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2203
            },
            "id": "load_2203_1",
            "params": {
                "R": 0.06398688378759533,
                "X": 0.010421586761562027
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2400
            },
            "id": "load_2400_1",
            "params": {
                "R": 0.13767536534702607,
                "X": 0.012591098167209538
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "load_2401_1",
            "params": {
                "R": 0.1368449435217723,
                "X": 0.016323529921175164
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2402
            },
            "id": "load_2402_1",
            "params": {
                "R": 0.108646761469705,
                "X": 0.008265111185929453
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2403
            },
            "id": "load_2403_1",
            "params": {
                "R": 0.11089696291467585,
                "X": 0.004092112016897699
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2405
            },
            "id": "load_2405_1",
            "params": {
                "R": 0.13763328815464196,
                "X": 0.003824685752252652
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2406
            },
            "id": "load_2406_1",
            "params": {
                "R": 0.1524083831349239,
                "X": -0.008430886364359208
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2407
            },
            "id": "load_2407_1",
            "params": {
                "R": 0.06050946198488952,
                "X": -0.0012844099644833459
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2408
            },
            "id": "load_2408_1",
            "params": {
                "R": 0.06477692194847727,
                "X": -0.0026985387726612777
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2409
            },
            "id": "load_2409_1",
            "params": {
                "R": 0.07195896747015905,
                "X": -0.0038948434541958765
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2410
            },
            "id": "load_2410_1",
            "params": {
                "R": 0.07125458009372665,
                "X": 0.002633691978257132
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2411
            },
            "id": "load_2411_1",
            "params": {
                "R": 0.10582745184089216,
                "X": 0.0073913428871808205
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2502
            },
            "id": "load_2502_1",
            "params": {
                "R": 0.04893418397690573,
                "X": -0.0019018939621868688
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2503
            },
            "id": "load_2503_1",
            "params": {
                "R": 0.06055584715300326,
                "X": 0.006626366206125603
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2600
            },
            "id": "load_2600_1",
            "params": {
                "R": -0.06632024072790148,
                "X": 0.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2602
            },
            "id": "load_2602_1",
            "params": {
                "R": 1.1485589015188975,
                "X": 0.1501395154012529
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2604
            },
            "id": "load_2604_1",
            "params": {
                "R": 0.057479446639942394,
                "X": 0.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2608
            },
            "id": "load_2608_1",
            "params": {
                "R": 1.133709163374531,
                "X": 0.14794717598336632
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2609
            },
            "id": "load_2609_1",
            "params": {
                "R": 0.7957498986502411,
                "X": 0.1593222880665943
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2610
            },
            "id": "load_2610_1",
            "params": {
                "R": 1.1092761109998655,
                "X": 0.14475493380175605
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2611
            },
            "id": "load_2611_1",
            "params": {
                "R": 1.1337091650804587,
                "X": 0.14794717620598705
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2612
            },
            "id": "load_2612_1",
            "params": {
                "R": 0.9113183569392402,
                "X": 0.18828394017520847
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2613
            },
            "id": "load_2613_1",
            "params": {
                "R": 0.33201056354195835,
                "X": 0.0675094362027622
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2614
            },
            "id": "load_2614_1",
            "params": {
                "R": 0.7815243578240041,
                "X": 0.15871267982368784
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2615
            },
            "id": "load_2615_1",
            "params": {
                "R": 0.13624886863167898,
                "X": 0.022304315458503757
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2616
            },
            "id": "load_2616_1",
            "params": {
                "R": 0.9109226561218069,
                "X": 0.18703980226005032
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2617
            },
            "id": "load_2617_1",
            "params": {
                "R": 0.8820408679846435,
                "X": 0.1824143018395894
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2618
            },
            "id": "load_2618_1",
            "params": {
                "R": 0.12884679255501516,
                "X": -0.0009001769949803192
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2619
            },
            "id": "load_2619_1",
            "params": {
                "R": -0.04105094428690356,
                "X": 0.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2620
            },
            "id": "load_2620_1",
            "params": {
                "R": 0.5512408089525016,
                "X": 0.04730534631066766
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2621
            },
            "id": "load_2621_1",
            "params": {
                "R": 0.4515245963019434,
                "X": -0.12039087927001728
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3101
            },
            "id": "load_3101_1",
            "params": {
                "R": 0.3055929623780535,
                "X": 0.04738489072103886
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3102
            },
            "id": "load_3102_1",
            "params": {
                "R": 0.6604616406615161,
                "X": 0.10337133523526915
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3103
            },
            "id": "load_3103_1",
            "params": {
                "R": 0.25576384756669124,
                "X": 0.036435503710115925
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3104
            },
            "id": "load_3104_1",
            "params": {
                "R": 0.3419590259210438,
                "X": 0.0443557290447008
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3105
            },
            "id": "load_3105_1",
            "params": {
                "R": 0.44556210507581195,
                "X": 0.09140382978138066
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3201
            },
            "id": "load_3201_1",
            "params": {
                "R": 0.23014848670390847,
                "X": 0.0489808104995013
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3202
            },
            "id": "load_3202_1",
            "params": {
                "R": 0.18568960503838297,
                "X": 0.026573035975343235
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3203
            },
            "id": "load_3203_1",
            "params": {
                "R": 0.1595312013446141,
                "X": 0.03857046894666554
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3204
            },
            "id": "load_3204_1",
            "params": {
                "R": 0.1661039207377524,
                "X": 0.023672368275378834
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3205
            },
            "id": "load_3205_1",
            "params": {
                "R": 0.19927227729385227,
                "X": 0.02845074244867039
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3302
            },
            "id": "load_3302_1",
            "params": {
                "R": 0.29296247533068726,
                "X": 0.07292622971897977
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3303
            },
            "id": "load_3303_1",
            "params": {
                "R": 0.16790980073926995,
                "X": 0.040463678816987425
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3304
            },
            "id": "load_3304_1",
            "params": {
                "R": 0.193515966320017,
                "X": 0.04454427078712394
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3305
            },
            "id": "load_3305_1",
            "params": {
                "R": 0.25023985537311466,
                "X": 0.03564252160470796
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3401
            },
            "id": "load_3401_1",
            "params": {
                "R": 0.17423294925581845,
                "X": 0.042787705139717504
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3403
            },
            "id": "load_3403_1",
            "params": {
                "R": 0.21105217677364307,
                "X": 0.03009856232291272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3404
            },
            "id": "load_3404_1",
            "params": {
                "R": 0.24198646302838436,
                "X": 0.03435454507955807
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3405
            },
            "id": "load_3405_1",
            "params": {
                "R": 0.22287393458134416,
                "X": 0.031871987836737344
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3501
            },
            "id": "load_3501_1",
            "params": {
                "R": 0.1742391242134166,
                "X": 0.024815371864841628
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3601
            },
            "id": "load_3601_1",
            "params": {
                "R": 1.070241344159779,
                "X": 0.15151464341750095
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3701
            },
            "id": "load_3701_1",
            "params": {
                "R": 0.3166762247675654,
                "X": 0.01593220472191831
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3801
            },
            "id": "load_3801_1",
            "params": {
                "R": 0.6023652384064684,
                "X": 0.14934490781040644
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3804
            },
            "id": "load_3804_1",
            "params": {
                "R": 0.4677284465858288,
                "X": 0.11628022936250604
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3805
            },
            "id": "load_3805_1",
            "params": {
                "R": 0.2153671579818404,
                "X": 0.07034131507346435
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3806
            },
            "id": "load_3806_1",
            "params": {
                "R": 0.3904425827932805,
                "X": 0.055773066299907144
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3902
            },
            "id": "load_3902_1",
            "params": {
                "R": 0.6835375190734992,
                "X": 0.1708843797683748
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3903
            },
            "id": "load_3903_1",
            "params": {
                "R": 0.5311129090777508,
                "X": 0.07752230318839014
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3907
            },
            "id": "load_3907_1",
            "params": {
                "R": 0.2211069688978656,
                "X": 0.03037676769413291
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3908
            },
            "id": "load_3908_1",
            "params": {
                "R": 0.5138381041306445,
                "X": 0.06410673913810559
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3909
            },
            "id": "load_3909_1",
            "params": {
                "R": 0.5863100878261223,
                "X": 0.13957526055775982
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3910
            },
            "id": "load_3910_1",
            "params": {
                "R": 0.4198214308535181,
                "X": 0.06146703748775257
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3911
            },
            "id": "load_3911_1",
            "params": {
                "R": 0.4897314718496008,
                "X": 0.10054594086613529
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3912
            },
            "id": "load_3912_1",
            "params": {
                "R": 0.6528955328066349,
                "X": -0.002429787398045595
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3913
            },
            "id": "load_3913_1",
            "params": {
                "R": 0.3225889819200308,
                "X": 0.0426297887873082
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3914
            },
            "id": "load_3914_1",
            "params": {
                "R": 0.4540661000188357,
                "X": 0.10500649877655893
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3915
            },
            "id": "load_3915_1",
            "params": {
                "R": 0.41349672104267066,
                "X": 0.08721418466826798
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3916
            },
            "id": "load_3916_1",
            "params": {
                "R": 0.73135614409994,
                "X": 0.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3917
            },
            "id": "load_3917_1",
            "params": {
                "R": 0.455834358144869,
                "X": 0.08496299606901202
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3918
            },
            "id": "load_3918_1",
            "params": {
                "R": 0.3250340630797157,
                "X": 0.07693238502591233
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3919
            },
            "id": "load_3919_1",
            "params": {
                "R": 0.5703169225291679,
                "X": 0.0767442610446915
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3920
            },
            "id": "load_3920_1",
            "params": {
                "R": 0.6116481833987404,
                "X": 0.08504793337077755
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3921
            },
            "id": "load_3921_1",
            "params": {
                "R": 0.8004419069879795,
                "X": 0.18472095880442052
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3922
            },
            "id": "load_3922_1",
            "params": {
                "R": 0.43111403743621224,
                "X": 0.05607748872290369
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3923
            },
            "id": "load_3923_1",
            "params": {
                "R": 0.2799857250073976,
                "X": 0.04709046775097111
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3924
            },
            "id": "load_3924_1",
            "params": {
                "R": 0.3295339599674963,
                "X": 0.04733348919997047
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 3926
            },
            "id": "load_3926_1",
            "params": {
                "R": 0.40697953847208085,
                "X": 0.02569721059405377
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4002
            },
            "id": "load_4002_1",
            "params": {
                "R": 0.7085276568198263,
                "X": 0.09428686682386606
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4004
            },
            "id": "load_4004_1",
            "params": {
                "R": 0.43617002981326636,
                "X": 0.05753005654157701
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4005
            },
            "id": "load_4005_1",
            "params": {
                "R": 0.21936031048210955,
                "X": 0.0719232831458513
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4008
            },
            "id": "load_4008_1",
            "params": {
                "R": 0.4005563882413721,
                "X": 0.05247502116661183
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4009
            },
            "id": "load_4009_1",
            "params": {
                "R": 0.05086787407436091,
                "X": 0.009935140028675791
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4010
            },
            "id": "load_4010_1",
            "params": {
                "R": 0.0371392107196078,
                "X": 0.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4101
            },
            "id": "load_4101_1",
            "params": {
                "R": 0.12573509343929104,
                "X": 0.016399999301101642
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4102
            },
            "id": "load_4102_1",
            "params": {
                "R": 0.24491734505554996,
                "X": 0.0349881006012011
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4103
            },
            "id": "load_4103_1",
            "params": {
                "R": 9.835953328568385,
                "X": 1.2820157292514047
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4104
            },
            "id": "load_4104_1",
            "params": {
                "R": 0.042634232168993445,
                "X": 0.005611652525814936
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4201
            },
            "id": "load_4201_1",
            "params": {
                "R": 0.021629302612152117,
                "X": 0.0017303465427918675
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4202
            },
            "id": "load_4202_1",
            "params": {
                "R": 0.024237407786552034,
                "X": 0.00316178911951505
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4203
            },
            "id": "load_4203_1",
            "params": {
                "R": 0.023481119093266313,
                "X": 0.0031017117423163655
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4204
            },
            "id": "load_4204_1",
            "params": {
                "R": 0.10996977820851747,
                "X": 0.014258210313469657
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5001
            },
            "id": "load_5001_1",
            "params": {
                "R": 0.013841331989444778,
                "X": 0.003145756731642046
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5002
            },
            "id": "load_5002_1",
            "params": {
                "R": 0.012154707181501715,
                "X": 0.001585297532678383
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 5003
            },
            "id": "load_5003_1",
            "params": {
                "R": 0.17576705465691764,
                "X": 0.02313965769733514
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6102
            },
            "id": "load_6102_1",
            "params": {
                "R": 0.0909593947470792,
                "X": -0.02982138519810408
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6103
            },
            "id": "load_6103_1",
            "params": {
                "R": 0.2583700421190148,
                "X": 0.03374526528323849
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6104
            },
            "id": "load_6104_1",
            "params": {
                "R": 0.058965359050342676,
                "X": 0.007714503297700041
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6201
            },
            "id": "load_6201_1",
            "params": {
                "R": 0.5367734342893196,
                "X": 0.07004339259794531
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6202
            },
            "id": "load_6202_1",
            "params": {
                "R": 1.3154674172299454,
                "X": 0.20127006147778567
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6203
            },
            "id": "load_6203_1",
            "params": {
                "R": 0.1562914930565332,
                "X": 0.0370557374072852
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6204
            },
            "id": "load_6204_1",
            "params": {
                "R": 0.14998130231990658,
                "X": 0.03369037305407873
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6205
            },
            "id": "load_6205_1",
            "params": {
                "R": 0.21852429797384698,
                "X": 0.038563285537878016
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6301
            },
            "id": "load_6301_1",
            "params": {
                "R": 0.1967182673640605,
                "X": 0.025726026542841188
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6302
            },
            "id": "load_6302_1",
            "params": {
                "R": 0.1682560087786166,
                "X": 0.021978970776672917
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6303
            },
            "id": "load_6303_1",
            "params": {
                "R": 0.13971906247882948,
                "X": 0.018228265379172586
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6305
            },
            "id": "load_6305_1",
            "params": {
                "R": 1.6843177726438103,
                "X": 0.552331614144077
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6401
            },
            "id": "load_6401_1",
            "params": {
                "R": 0.06465452456071262,
                "X": 0.008806058359380082
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6402
            },
            "id": "load_6402_1",
            "params": {
                "R": 0.37565457162677934,
                "X": 0.050476421818473186
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6403
            },
            "id": "load_6403_1",
            "params": {
                "R": 55.21310278827328,
                "X": 6.840569021668029
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6404
            },
            "id": "load_6404_1",
            "params": {
                "R": 3.8654838861518273,
                "X": 0.5169611752018118
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6501
            },
            "id": "load_6501_1",
            "params": {
                "R": 0.47730563208635357,
                "X": 0.157959707560838
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6502
            },
            "id": "load_6502_1",
            "params": {
                "R": 0.06419153029980845,
                "X": 0.011567656481956045
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6503
            },
            "id": "load_6503_1",
            "params": {
                "R": 0.2321606786192802,
                "X": 0.07609889383470696
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6504
            },
            "id": "load_6504_1",
            "params": {
                "R": 0.3422431977888846,
                "X": 0.04515198513016391
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6505
            },
            "id": "load_6505_1",
            "params": {
                "R": 14.657163522840198,
                "X": 4.973417492329036
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6507
            },
            "id": "load_6507_1",
            "params": {
                "R": 0.19651330505806014,
                "X": -0.022879046718383467
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6508
            },
            "id": "load_6508_1",
            "params": {
                "R": 0.7189426315660803,
                "X": 0.23705113236822795
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6509
            },
            "id": "load_6509_1",
            "params": {
                "R": 10.832453651606395,
                "X": 3.5840636229618763
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6510
            },
            "id": "load_6510_1",
            "params": {
                "R": 0.049970933812414915,
                "X": -0.0028027880944229296
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 7001
            },
            "id": "load_7001_1",
            "params": {
                "R": 0.014682214290597056,
                "X": 0.0016197608764144072
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 7002
            },
            "id": "load_7002_1",
            "params": {
                "R": 0.04020711077519578,
                "X": -0.002172878372087549
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8003
            },
            "id": "load_8003_1",
            "params": {
                "R": 0.19344228075886796,
                "X": 0.02523424251105944
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8004
            },
            "id": "load_8004_1",
            "params": {
                "R": 0.028842452298667286,
                "X": 0.003762341497791639
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 8005
            },
            "id": "load_8005_1",
            "params": {
                "R": 0.08122549026211613,
                "X": 0.010844135549839599
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 4001
            },
            "id": "shunt_4001_1",
            "params": {
                "R": 0.0,
                "X": -0.16666666666666663
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6104
            },
            "id": "shunt_6104_1",
            "params": {
                "R": 0.0,
                "X": -0.25
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6304
            },
            "id": "shunt_6304_1",
            "params": {
                "R": 0.0,
                "X": -0.16666666666666666
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6401
            },
            "id": "shunt_6401_1",
            "params": {
                "R": 0.0,
                "X": -0.16666666666666669
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 7001
            },
            "id": "shunt_7001_1",
            "params": {
                "R": 0.0,
                "X": -0.5
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1001
            },
            "id": "lineshunt_1001_1201_1_f",
            "params": {
                "R": 0.0,
                "X": -0.5979788383014326
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1201
            },
            "id": "lineshunt_1001_1201_1_t",
            "params": {
                "R": 0.0,
                "X": -0.5979788383014326
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1001
            },
            "id": "lineshunt_1001_1202_9_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1202
            },
            "id": "lineshunt_1001_1202_9_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1002
            },
            "id": "lineshunt_1002_1004_1_f",
            "params": {
                "R": 0.0,
                "X": -22.675736213638718
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1004
            },
            "id": "lineshunt_1002_1004_1_t",
            "params": {
                "R": 0.0,
                "X": -22.675736213638718
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1002
            },
            "id": "lineshunt_1002_1102_1_f",
            "params": {
                "R": 0.0,
                "X": -0.7763975230012383
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1102
            },
            "id": "lineshunt_1002_1102_1_t",
            "params": {
                "R": 0.0,
                "X": -0.7763975230012383
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1002
            },
            "id": "lineshunt_1002_1102_2_f",
            "params": {
                "R": 0.0,
                "X": -0.7763975230012383
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1102
            },
            "id": "lineshunt_1002_1102_2_t",
            "params": {
                "R": 0.0,
                "X": -0.7763975230012383
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1002
            },
            "id": "lineshunt_1002_6506_1_f",
            "params": {
                "R": 0.0,
                "X": -2.8256570806034538
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6506
            },
            "id": "lineshunt_1002_6506_1_t",
            "params": {
                "R": 0.0,
                "X": -2.8256570806034538
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1004
            },
            "id": "lineshunt_1004_7001_1_f",
            "params": {
                "R": 0.0,
                "X": -0.8214227346243854
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 7001
            },
            "id": "lineshunt_1004_7001_1_t",
            "params": {
                "R": 0.0,
                "X": -0.8214227346243854
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1004
            },
            "id": "lineshunt_1004_7002_1_f",
            "params": {
                "R": 0.0,
                "X": -1.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 7002
            },
            "id": "lineshunt_1004_7002_1_t",
            "params": {
                "R": 0.0,
                "X": -1.0
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1101
            },
            "id": "lineshunt_1101_1401_1_f",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1401
            },
            "id": "lineshunt_1101_1401_1_t",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1101
            },
            "id": "lineshunt_1101_1401_2_f",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1401
            },
            "id": "lineshunt_1101_1401_2_t",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1201
            },
            "id": "lineshunt_1201_1202_1_f",
            "params": {
                "R": 0.0,
                "X": -1.4301855193641149
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1202
            },
            "id": "lineshunt_1201_1202_1_t",
            "params": {
                "R": 0.0,
                "X": -1.4301855193641149
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1201
            },
            "id": "lineshunt_1201_1402_1_f",
            "params": {
                "R": 0.0,
                "X": -0.5895878792666643
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1402
            },
            "id": "lineshunt_1201_1402_1_t",
            "params": {
                "R": 0.0,
                "X": -0.5895878792666643
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1201
            },
            "id": "lineshunt_1201_2901_1_f",
            "params": {
                "R": 0.0,
                "X": -0.5061240920533658
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2901
            },
            "id": "lineshunt_1201_2901_1_t",
            "params": {
                "R": 0.0,
                "X": -0.5061240920533658
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1202
            },
            "id": "lineshunt_1202_1302_1_f",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1302
            },
            "id": "lineshunt_1202_1302_1_t",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1202
            },
            "id": "lineshunt_1202_1402_1_f",
            "params": {
                "R": 0.0,
                "X": -0.41104898782358085
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1402
            },
            "id": "lineshunt_1202_1402_1_t",
            "params": {
                "R": 0.0,
                "X": -0.41104898782358085
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1301
            },
            "id": "lineshunt_1301_1302_1_f",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1302
            },
            "id": "lineshunt_1301_1302_1_t",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1301
            },
            "id": "lineshunt_1301_1402_1_f",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1402
            },
            "id": "lineshunt_1301_1402_1_t",
            "params": {
                "R": 0.0,
                "X": -1.9619383940331272
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1301
            },
            "id": "lineshunt_1301_1402_2_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1402
            },
            "id": "lineshunt_1301_1402_2_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1301
            },
            "id": "lineshunt_1301_2603_1_f",
            "params": {
                "R": 0.0,
                "X": -3.735106296768931
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2603
            },
            "id": "lineshunt_1301_2603_1_t",
            "params": {
                "R": 0.0,
                "X": -3.735106296768931
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1301
            },
            "id": "lineshunt_1301_2901_1_f",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2901
            },
            "id": "lineshunt_1301_2901_1_t",
            "params": {
                "R": 0.0,
                "X": -6.067961048293053
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1303
            },
            "id": "lineshunt_1303_6507_1_f",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 6507
            },
            "id": "lineshunt_1303_6507_1_t",
            "params": {
                "R": 0.0,
                "X": -1.7927572769118767
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1401
            },
            "id": "lineshunt_1401_1402_1_f",
            "params": {
                "R": 0.0,
                "X": -2.2128789293692224
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1402
            },
            "id": "lineshunt_1401_1402_1_t",
            "params": {
                "R": 0.0,
                "X": -2.2128789293692224
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1401
            },
            "id": "lineshunt_1401_1402_2_f",
            "params": {
                "R": 0.0,
                "X": -2.2128789293692224
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1402
            },
            "id": "lineshunt_1401_1402_2_t",
            "params": {
                "R": 0.0,
                "X": -2.2128789293692224
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1401
            },
            "id": "lineshunt_1401_2301_1_f",
            "params": {
                "R": 0.0,
                "X": -0.9289363176590199
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2301
            },
            "id": "lineshunt_1401_2301_1_t",
            "params": {
                "R": 0.0,
                "X": -0.9289363176590199
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1401
            },
            "id": "lineshunt_1401_2400_1_f",
            "params": {
                "R": 0.0,
                "X": -0.9289363176590199
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2400
            },
            "id": "lineshunt_1401_2400_1_t",
            "params": {
                "R": 0.0,
                "X": -0.9289363176590199
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 1403
            },
            "id": "lineshunt_1403_2100_1_f",
            "params": {
                "R": 0.0,
                "X": -12.536041308552486
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2100
            },
            "id": "lineshunt_1403_2100_1_t",
            "params": {
                "R": 0.0,
                "X": -12.536041308552486
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2000
            },
            "id": "lineshunt_2000_2202_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2202
            },
            "id": "lineshunt_2000_2202_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2000
            },
            "id": "lineshunt_2000_2302_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2302
            },
            "id": "lineshunt_2000_2302_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2100
            },
            "id": "lineshunt_2100_2302_1_f",
            "params": {
                "R": 0.0,
                "X": -12.536041308552486
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2302
            },
            "id": "lineshunt_2100_2302_1_t",
            "params": {
                "R": 0.0,
                "X": -12.536041308552486
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2201
            },
            "id": "lineshunt_2201_2301_1_f",
            "params": {
                "R": 0.0,
                "X": -0.9289363176590199
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2301
            },
            "id": "lineshunt_2201_2301_1_t",
            "params": {
                "R": 0.0,
                "X": -0.9289363176590199
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2202
            },
            "id": "lineshunt_2202_2203_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2203
            },
            "id": "lineshunt_2202_2203_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2202
            },
            "id": "lineshunt_2202_2203_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2203
            },
            "id": "lineshunt_2202_2203_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2202
            },
            "id": "lineshunt_2202_2503_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2503
            },
            "id": "lineshunt_2202_2503_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2203
            },
            "id": "lineshunt_2203_2503_1_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2503
            },
            "id": "lineshunt_2203_2503_1_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2203
            },
            "id": "lineshunt_2203_2503_2_f",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2503
            },
            "id": "lineshunt_2203_2503_2_t",
            "params": {
                "R": 0.0,
                "X": -13.113034275796927
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2400
            },
            "id": "lineshunt_2400_2403_1_f",
            "params": {
                "R": 0.0,
                "X": -2.9942808312631946
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2403
            },
            "id": "lineshunt_2400_2403_1_t",
            "params": {
                "R": 0.0,
                "X": -2.9942808312631946
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2402_1_f",
            "params": {
                "R": 0.0,
                "X": -3.8657803236457733
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2402
            },
            "id": "lineshunt_2401_2402_1_t",
            "params": {
                "R": 0.0,
                "X": -3.8657803236457733
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2402_2_f",
            "params": {
                "R": 0.0,
                "X": -3.61271667649849
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2402
            },
            "id": "lineshunt_2401_2402_2_t",
            "params": {
                "R": 0.0,
                "X": -3.61271667649849
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2404_1_f",
            "params": {
                "R": 0.0,
                "X": -2.411963252717072
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2404
            },
            "id": "lineshunt_2401_2404_1_t",
            "params": {
                "R": 0.0,
                "X": -2.411963252717072
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2401
            },
            "id": "lineshunt_2401_2404_2_f",
            "params": {
                "R": 0.0,
                "X": -2.411963252717072
            }
        },
        {
            "class": "LoadZ",
            "ports": {
                "bus": 2404
