{
    "header": {
        "format_version": 0,
        "format_revision": 1,
        "case_description": "",
        "case_comments": "",
        "case_name": "SimpleDynamics",
        "va_base": 100000000.0,
        "freq_base": 60.0
    },
    "buses": [
        {
            "number": 1001,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 1.0291466289885092,
                "Vi": 0.1002064176414225
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1002,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 1.0032473274593743,
                "Vi": 0.14728012258348752
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1003,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 0.9731671773810331,
                "Vi": -0.005247780093865475
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1004,
            "class": "bus",
            "name": "SAN JUAN",
            "init": {
                "Vr": 0.9750905539848131,
                "Vi": 0.3318111521015227
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1032,
            "class": "bus",
            "name": "FCNGN4CC",
            "init": {
                "Vr": 1.0016025293432642,
                "Vi": 0.15744487970179266
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1034,
            "class": "bus",
            "name": "SJUAN G4",
            "init": {
                "Vr": 0.9685246905974173,
                "Vi": 0.36039371568205053
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1101,
            "class": "bus",
            "name": "CORONADO",
            "init": {
                "Vr": 0.9816588086167465,
                "Vi": -0.2375854302434612
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1102,
            "class": "bus",
            "name": "CHOLLA",
            "init": {
                "Vr": 0.9911535229164995,
                "Vi": -0.0833117864508966
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1131,
            "class": "bus",
            "name": "CORONADO",
            "init": {
                "Vr": 0.984072847499644,
                "Vi": -0.22495725987948456
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1201,
            "class": "bus",
            "name": "MOENKOPI",
            "init": {
                "Vr": 1.0840475191470649,
                "Vi": -0.12613293316564375
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1202,
            "class": "bus",
            "name": "NAVAJO",
            "init": {
                "Vr": 1.0775172088362486,
                "Vi": -0.07319573175533516
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1232,
            "class": "bus",
            "name": "NAVAJO 2",
            "init": {
                "Vr": 1.078360777641177,
                "Vi": -0.05754562789725448
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1301,
            "class": "bus",
            "name": "MEAD",
            "init": {
                "Vr": 1.0294848702778479,
                "Vi": -0.17940661970367097
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1302,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 1.0031102501183398,
                "Vi": -0.2078499451208679
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1303,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 0.9696170242023398,
                "Vi": -0.26432751606615407
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1331,
            "class": "bus",
            "name": "HOOVER",
            "init": {
                "Vr": 1.0327382064230135,
                "Vi": -0.1599684670484953
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1333,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 0.9788488012911469,
                "Vi": -0.24030861029597975
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1401,
            "class": "bus",
            "name": "PALOVRDE",
            "init": {
                "Vr": 1.0006619844038074,
                "Vi": -0.2643888048514344
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1402,
            "class": "bus",
            "name": "WESTWING",
            "init": {
                "Vr": 0.9926913526533575,
                "Vi": -0.3686898126599126
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1403,
            "class": "bus",
            "name": "PARKER",
            "init": {
                "Vr": 1.002636418924378,
                "Vi": -0.2578765325667368
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 1431,
            "class": "bus",
            "name": "PALOVRD2",
            "init": {
                "Vr": 1.0155897351487866,
                "Vi": -0.2241783750721599
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2000,
            "class": "bus",
            "name": "MEXICO",
            "init": {
                "Vr": 0.9573563608151822,
                "Vi": -0.2889112290278304
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2030,
            "class": "bus",
            "name": "MEXICO",
            "init": {
                "Vr": 0.962127203284071,
                "Vi": -0.27751383551411757
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2100,
            "class": "bus",
            "name": "IMPERIAL",
            "init": {
                "Vr": 1.0105814268017232,
                "Vi": -0.2234971954901016
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2130,
            "class": "bus",
            "name": "IMPERIAL",
            "init": {
                "Vr": 1.0124715974631084,
                "Vi": -0.21733991013191167
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2201,
            "class": "bus",
            "name": "MIGUEL",
            "init": {
                "Vr": 0.8890871589849977,
                "Vi": -0.44391310666799144
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2202,
            "class": "bus",
            "name": "MIGUEL",
            "init": {
                "Vr": 0.8769607872022306,
                "Vi": -0.4608357848812121
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2203,
            "class": "bus",
            "name": "MISSION",
            "init": {
                "Vr": 0.8878082289029842,
                "Vi": -0.4709804148820405
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2233,
            "class": "bus",
            "name": "MISSION",
            "init": {
                "Vr": 0.8917539463136887,
                "Vi": -0.4674816091171509
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2301,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.0003265347798895,
                "Vi": -0.2679668179823379
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2302,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.004674006929104,
                "Vi": -0.24870862435133462
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2332,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.0058740984236978,
                "Vi": -0.2446361736619763
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2400,
            "class": "bus",
            "name": "DEVERS",
            "init": {
                "Vr": 0.9686677018365756,
                "Vi": -0.34879016524074263
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2401,
            "class": "bus",
            "name": "LUGO",
            "init": {
                "Vr": 1.0201142388690945,
                "Vi": -0.2489108490211797
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2402,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9811514709203086,
                "Vi": -0.31918164886818406
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2403,
            "class": "bus",
            "name": "VALLEY",
            "init": {
                "Vr": 0.9495294494720706,
                "Vi": -0.39156195437962976
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2404,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 1.0235317739456062,
                "Vi": -0.17947029584863772
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2405,
            "class": "bus",
            "name": "SYLMAR S",
            "init": {
                "Vr": 0.9926730669624063,
                "Vi": -0.19406495497254006
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2406,
            "class": "bus",
            "name": "EAGLROCK",
            "init": {
                "Vr": 0.9735157068301625,
                "Vi": -0.2605285658947383
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2407,
            "class": "bus",
            "name": "LITEHIPE",
            "init": {
                "Vr": 0.9106775654857185,
                "Vi": -0.3479757045461632
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2408,
            "class": "bus",
            "name": "MESA CAL",
            "init": {
                "Vr": 0.9960375520788632,
                "Vi": -0.16121677346520302
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2409,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9656154166672628,
                "Vi": -0.328614894661657
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2410,
            "class": "bus",
            "name": "PARDEE",
            "init": {
                "Vr": 0.9740857347695496,
                "Vi": -0.2557539769672195
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2411,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 1.0000879564679523,
                "Vi": -0.20223374936039992
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2431,
            "class": "bus",
            "name": "LUGO",
            "init": {
                "Vr": 1.0201855324720284,
                "Vi": -0.2484380593240698
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2434,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 0.9998610711787467,
                "Vi": -0.20168757599544831
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2438,
            "class": "bus",
            "name": "MESA CAL",
            "init": {
                "Vr": 1.0005346742025203,
                "Vi": -0.13652416770528863
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2439,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9657061083281868,
                "Vi": -0.32760989818209724
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2501,
            "class": "bus",
            "name": "SERRANO",
            "init": {
                "Vr": 0.9632392366839512,
                "Vi": -0.35607942825686156
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2502,
            "class": "bus",
            "name": "SERRANO",
            "init": {
                "Vr": 0.9512104097787043,
                "Vi": -0.37704415421279414
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2503,
            "class": "bus",
            "name": "S.ONOFRE",
            "init": {
                "Vr": 0.9246982850202976,
                "Vi": -0.40375107923760506
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2533,
            "class": "bus",
            "name": "S.ONOFRE",
            "init": {
                "Vr": 0.9289638822595822,
                "Vi": -0.3953454898024989
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2600,
            "class": "bus",
            "name": "ADELANTO",
            "init": {
                "Vr": 1.0416664033141128,
                "Vi": -0.17220243505394353
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2601,
            "class": "bus",
            "name": "RINALDI",
            "init": {
                "Vr": 1.0325531966502695,
                "Vi": -0.17900551303800982
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2602,
            "class": "bus",
            "name": "STA E",
            "init": {
                "Vr": 1.0086414897598246,
                "Vi": -0.16792509672345812
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2603,
            "class": "bus",
            "name": "VICTORVL",
            "init": {
                "Vr": 1.0403867019879436,
                "Vi": -0.18431590691392233
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2604,
            "class": "bus",
            "name": "INTERMT",
            "init": {
                "Vr": 1.0281874791724415,
                "Vi": -0.06110710504601512
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2605,
            "class": "bus",
            "name": "STA B1",
            "init": {
                "Vr": 1.012781982392856,
                "Vi": -0.12902090296334506
            },
            "v_base": 287000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2606,
            "class": "bus",
            "name": "STA B2",
            "init": {
                "Vr": 1.012781982392856,
                "Vi": -0.12902090296334506
            },
            "v_base": 287000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2607,
            "class": "bus",
            "name": "VICTORVL",
            "init": {
                "Vr": 1.0341155960129134,
                "Vi": -0.16592432903072646
            },
            "v_base": 287000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2608,
            "class": "bus",
            "name": "CASTAIC",
            "init": {
                "Vr": 1.0012144391172937,
                "Vi": -0.16671957021404787
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2609,
            "class": "bus",
            "name": "GLENDAL",
            "init": {
                "Vr": 0.9906155869439697,
                "Vi": -0.13459480352974218
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2610,
            "class": "bus",
            "name": "HAYNES",
            "init": {
                "Vr": 0.9976616726348186,
                "Vi": 0.11263938896749248
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2611,
            "class": "bus",
            "name": "OLIVE",
            "init": {
                "Vr": 1.0006465478842197,
                "Vi": -0.17009484803086633
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2612,
            "class": "bus",
            "name": "RINALDI",
            "init": {
                "Vr": 0.9981314814982941,
                "Vi": -0.1762339233296831
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2613,
            "class": "bus",
            "name": "RIVER",
            "init": {
                "Vr": 0.9920507009050489,
                "Vi": -0.07355503623579994
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2614,
            "class": "bus",
            "name": "STA BLD",
            "init": {
                "Vr": 0.9969952293066526,
                "Vi": -0.1015835771127232
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2615,
            "class": "bus",
            "name": "STA E",
            "init": {
                "Vr": 0.992564620778635,
                "Vi": -0.16012913457766137
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2616,
            "class": "bus",
            "name": "STA F",
            "init": {
                "Vr": 0.9935243389653521,
                "Vi": -0.07949076792251566
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2617,
            "class": "bus",
            "name": "STA G",
            "init": {
                "Vr": 0.9916653652761533,
                "Vi": -0.10954882161440459
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2618,
            "class": "bus",
            "name": "STA J",
            "init": {
                "Vr": 0.9925039278007112,
                "Vi": -0.19311527163381337
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2619,
            "class": "bus",
            "name": "SYLMARLA",
            "init": {
                "Vr": 0.9980314018742489,
                "Vi": -0.1707553982781027
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2620,
            "class": "bus",
            "name": "VALLEY",
            "init": {
                "Vr": 0.9937414145114053,
                "Vi": -0.17648945033977317
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2621,
            "class": "bus",
            "name": "STA B",
            "init": {
                "Vr": 1.005399914523277,
                "Vi": -0.12206521779524325
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2630,
            "class": "bus",
            "name": "HAYNES3G",
            "init": {
                "Vr": 0.9971748859135611,
                "Vi": 0.12402098807054439
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2631,
            "class": "bus",
            "name": "OLIVE",
            "init": {
                "Vr": 1.0009927061276438,
                "Vi": -0.1689944711572009
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2634,
            "class": "bus",
            "name": "INTERM1G",
            "init": {
                "Vr": 1.0284840467271332,
                "Vi": -0.05365038728652145
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2637,
            "class": "bus",
            "name": "OWENS G",
            "init": {
                "Vr": 0.9983990169102167,
                "Vi": -0.17586542400097582
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2638,
            "class": "bus",
            "name": "CASTAI4G",
            "init": {
                "Vr": 1.0014131240403334,
                "Vi": -0.1657538752675113
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2901,
            "class": "bus",
            "name": "ELDORADO",
            "init": {
                "Vr": 1.0905332810230042,
                "Vi": -0.19263499084820923
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2902,
            "class": "bus",
            "name": "MOHAVE",
            "init": {
                "Vr": 1.096090314117727,
                "Vi": -0.21733812902880692
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3101,
            "class": "bus",
            "name": "EMBRCDRD",
            "init": {
                "Vr": 0.9722787675171465,
                "Vi": -0.1328888228812139
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3102,
            "class": "bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.9794141550652612,
                "Vi": -0.11401038107692037
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3103,
            "class": "bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896506407883032,
                "Vi": -0.07800542206113772
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3104,
            "class": "bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.966012119171973,
                "Vi": -0.1965575994135899
            },
            "v_base": 115000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3105,
            "class": "bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9798837604121561,
                "Vi": -0.19956978386185517
            },
            "v_base": 115000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3133,
            "class": "bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896001687756142,
                "Vi": -0.07784481020963456
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3135,
            "class": "bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9805210974851748,
                "Vi": -0.19857709336251483
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3201,
            "class": "bus",
            "name": "C.COSTA",
            "init": {
                "Vr": 1.0004020002639695,
                "Vi": -0.0801494882377654
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3202,
            "class": "bus",
            "name": "MORAGA",
            "init": {
                "Vr": 0.9996931986521757,
                "Vi": -0.07228906229650031
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3203,
            "class": "bus",
            "name": "NEWARK",
            "init": {
                "Vr": 0.997821672298632,
                "Vi": -0.07376675813662642
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3204,
            "class": "bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0099970428966683,
                "Vi": 0.0024776677406754552
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3205,
            "class": "bus",
            "name": "SOBRANTE",
            "init": {
                "Vr": 0.9998394737339775,
                "Vi": -0.044111081191360556
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3234,
            "class": "bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0118280166590294,
                "Vi": 0.022254042701783536
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3301,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 1.0078525781046732,
                "Vi": -0.08359531118057453
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3302,
            "class": "bus",
            "name": "JEFFERSN",
            "init": {
                "Vr": 0.9754762000923262,
                "Vi": -0.131493566224819
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3303,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9954176615916132,
                "Vi": -0.0956245751212306
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3304,
            "class": "bus",
            "name": "MONTAVIS",
            "init": {
                "Vr": 0.9823729914843256,
                "Vi": -0.12155635126435178
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3305,
            "class": "bus",
            "name": "RAVENSWD",
            "init": {
                "Vr": 0.9914663871855712,
                "Vi": -0.08305165387418545
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3333,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9966023945451874,
                "Vi": -0.09166488322092944
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3401,
            "class": "bus",
            "name": "GREGG",
            "init": {
                "Vr": 0.9385106763063653,
                "Vi": -0.23161060798845784
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3402,
            "class": "bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.940525362113976,
                "Vi": -0.2323457496404183
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3403,
            "class": "bus",
            "name": "MC CALL",
            "init": {
                "Vr": 0.9996320493015209,
                "Vi": -0.027134601649120616
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3404,
            "class": "bus",
            "name": "PANOCHE",
            "init": {
                "Vr": 0.977058716366943,
                "Vi": -0.14908506544167463
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3405,
            "class": "bus",
            "name": "WILSON",
            "init": {
                "Vr": 0.9267027581428218,
                "Vi": -0.25850951068437084
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3432,
            "class": "bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.940525362113976,
                "Vi": -0.2323457496404183
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3433,
            "class": "bus",
            "name": "MC CALL",
            "init": {
                "Vr": 1.000018305257258,
                "Vi": -0.02101288084790781
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3501,
            "class": "bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9996057072629682,
                "Vi": 0.02808310420231592
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3531,
            "class": "bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9997975637408305,
                "Vi": 0.03353556760763554
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3601,
            "class": "bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.0125718786784759,
                "Vi": -0.07017136680578243
            },
            "v_base": 115000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3631,
            "class": "bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.012373248318211,
                "Vi": -0.06967857675799563
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3701,
            "class": "bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9414776476282241,
                "Vi": -0.35611016851587274
            },
            "v_base": 115000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3731,
            "class": "bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9413043872984698,
                "Vi": -0.3548655068434105
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3801,
            "class": "bus",
            "name": "DIABLO",
            "init": {
                "Vr": 1.0489927570535271,
                "Vi": 0.003982666682053275
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3802,
            "class": "bus",
            "name": "GATES",
            "init": {
                "Vr": 1.0318510687118039,
                "Vi": -0.10413619214577621
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3803,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0380724489642617,
                "Vi": -0.1298921594340763
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3804,
            "class": "bus",
            "name": "GATES",
            "init": {
                "Vr": 0.9945631732828706,
                "Vi": -0.12454536258174181
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3805,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0279899525424085,
                "Vi": -0.12025927321813239
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3806,
            "class": "bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0170550686812594,
                "Vi": -0.06293417487409611
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3831,
            "class": "bus",
            "name": "DIABLO1",
            "init": {
                "Vr": 1.0486659020632656,
                "Vi": 0.014029199563740161
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3835,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0284764086876332,
                "Vi": -0.1184728338673362
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3836,
            "class": "bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0172172040369767,
                "Vi": -0.05960613155595129
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3891,
            "class": "bus",
            "name": "GATES1",
            "init": {
                "Vr": 1.0384532135976612,
                "Vi": -0.1694340428274024
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3892,
            "class": "bus",
            "name": "MIDWAY1",
            "init": {
                "Vr": 1.0362785350581156,
                "Vi": -0.07106793830150906
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3893,
            "class": "bus",
            "name": "MIDWAY2",
            "init": {
                "Vr": 1.0063510208297626,
                "Vi": -0.23544740129669944
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3894,
            "class": "bus",
            "name": "MIDWAY3",
            "init": {
                "Vr": 1.0361387813136547,
                "Vi": -0.07008809679926604
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3895,
            "class": "bus",
            "name": "MIDWAY4",
            "init": {
                "Vr": 1.0064556735070977,
                "Vi": -0.23585980070693907
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3896,
            "class": "bus",
            "name": "MIDWAY5",
            "init": {
                "Vr": 1.0367171098759727,
                "Vi": -0.06724334000334789
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3897,
            "class": "bus",
            "name": "MIDWAY6",
            "init": {
                "Vr": 1.008975900594003,
                "Vi": -0.23343549405422512
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3901,
            "class": "bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 1.0242087734225898,
                "Vi": -0.10816838029521715
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3902,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9992115471789931,
                "Vi": -0.03970863827308981
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3903,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0302299886192652,
                "Vi": -0.09560845244657168
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3904,
            "class": "bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.0294245545129779,
                "Vi": -0.09868617777085213
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3905,
            "class": "bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 1.0430836110243549,
                "Vi": -0.11273787548961829
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3906,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.064933267977804,
                "Vi": -0.10302881402046168
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3907,
            "class": "bus",
            "name": "BELLOTA",
            "init": {
                "Vr": 0.941851965966272,
                "Vi": -0.23005947737174015
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3908,
            "class": "bus",
            "name": "BRIGHTON",
            "init": {
                "Vr": 0.9344874641880455,
                "Vi": -0.27859916527137657
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3909,
            "class": "bus",
            "name": "COLGATE",
            "init": {
                "Vr": 0.9402903253932633,
                "Vi": -0.3015190861064689
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3910,
            "class": "bus",
            "name": "CORTINA",
            "init": {
                "Vr": 0.9544597331917197,
                "Vi": -0.22044557007698373
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3911,
            "class": "bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0402970108674507,
                "Vi": -0.07562925901699
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3912,
            "class": "bus",
            "name": "GLENN",
            "init": {
                "Vr": 1.0082822777162117,
                "Vi": -0.18176613983193277
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3913,
            "class": "bus",
            "name": "GOLDHILL",
            "init": {
                "Vr": 0.9637646735261063,
                "Vi": -0.21717301838548422
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3914,
            "class": "bus",
            "name": "IGNACIO",
            "init": {
                "Vr": 0.9906614183700735,
                "Vi": -0.037089007563539465
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3915,
            "class": "bus",
            "name": "LAKEVILE",
            "init": {
                "Vr": 0.9952684608450031,
                "Vi": -0.058999613406799295
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3916,
            "class": "bus",
            "name": "LOGAN CR",
            "init": {
                "Vr": 1.0067546253478934,
                "Vi": -0.1769703084294044
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3917,
            "class": "bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 0.9994134712276752,
                "Vi": -0.1466803561156056
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3918,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9883262088268351,
                "Vi": -0.10453845104508597
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3919,
            "class": "bus",
            "name": "PALERMO",
            "init": {
                "Vr": 0.9550547035686098,
                "Vi": -0.28538030026758215
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3920,
            "class": "bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9503777078193959,
                "Vi": -0.2780702105817904
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3921,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0696441340161758,
                "Vi": 0.027613275915423573
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3922,
            "class": "bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 0.9912487763628958,
                "Vi": -0.2241935832349961
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3923,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0174439240600766,
                "Vi": -0.018226900338668306
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3924,
            "class": "bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.0049008159106407,
                "Vi": -0.09613886102351207
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3925,
            "class": "bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0272660694953977,
                "Vi": -0.07356209196801904
            },
            "v_base": 115000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3926,
            "class": "bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9401758837714785,
                "Vi": -0.33434795921870647
            },
            "v_base": 115000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3931,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0701051072572718,
                "Vi": 0.03438897368990264
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3932,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9982215271217232,
                "Vi": -0.03288870522857954
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3933,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0199999809265137,
                "Vi": 0.0
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4001,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0741622851771058,
                "Vi": -0.11214686835322912
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4002,
            "class": "bus",
            "name": "SUMMER L",
            "init": {
                "Vr": 1.1117677023694128,
                "Vi": -0.07285394735958618
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4003,
            "class": "bus",
            "name": "BURNS",
            "init": {
                "Vr": 1.125665205763732,
                "Vi": 0.07963611854976044
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4004,
            "class": "bus",
            "name": "GRIZZLY",
            "init": {
                "Vr": 1.0957812146604506,
                "Vi": -0.1104004939559636
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4005,
            "class": "bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.0752484647575837,
                "Vi": -0.10120625721677598
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4006,
            "class": "bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0627128291750094,
                "Vi": -0.16822523219690289
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4007,
            "class": "bus",
            "name": "CELILOCA",
            "init": {
                "Vr": 1.0622045208946733,
                "Vi": -0.17143544271929423
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4008,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0692418779487243,
                "Vi": -0.15301545766187766
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4009,
            "class": "bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0584367491548898,
                "Vi": -0.21474127173653507
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4010,
            "class": "bus",
            "name": "CELILO",
            "init": {
                "Vr": 1.0562579539373358,
                "Vi": -0.21892292960339288
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4031,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0717490395344864,
                "Vi": -0.10465515703912062
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4035,
            "class": "bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.0738706270108667,
                "Vi": -0.09044600973973362
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4039,
            "class": "bus",
            "name": "DALLES21",
            "init": {
                "Vr": 1.0643068861369407,
                "Vi": -0.20532542189101008
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4090,
            "class": "bus",
            "name": "MALIN1",
            "init": {
                "Vr": 1.107927005657545,
                "Vi": -0.078838917073851
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4091,
            "class": "bus",
            "name": "GRIZZLY1",
            "init": {
                "Vr": 1.1065342937987306,
                "Vi": -0.09537792299150294
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4092,
            "class": "bus",
            "name": "GRIZZLY2",
            "init": {
                "Vr": 1.088171966574024,
                "Vi": -0.11354335499383615
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4093,
            "class": "bus",
            "name": "GRIZZLY3",
            "init": {
                "Vr": 1.0863425851844155,
                "Vi": -0.11391340588948372
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4094,
            "class": "bus",
            "name": "GRIZZLY4",
            "init": {
                "Vr": 1.100345473859454,
                "Vi": -0.11107987499083309
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4095,
            "class": "bus",
            "name": "GRIZZLY5",
            "init": {
                "Vr": 1.0864876402426793,
                "Vi": -0.1135943223945044
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4096,
            "class": "bus",
            "name": "GRIZZLY6",
            "init": {
                "Vr": 1.084441010567787,
                "Vi": -0.11398235764933885
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4097,
            "class": "bus",
            "name": "GRIZZLY7",
            "init": {
                "Vr": 1.100106826657524,
                "Vi": -0.11101105070777158
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4101,
            "class": "bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.1063961479749795,
                "Vi": 0.21971114420896315
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4102,
            "class": "bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0933785682775603,
                "Vi": 0.07576822234405885
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4103,
            "class": "bus",
            "name": "BELL",
            "init": {
                "Vr": 1.07849822686903,
                "Vi": -0.07117293788446048
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4104,
            "class": "bus",
            "name": "BELL",
            "init": {
                "Vr": 1.0171706995360488,
                "Vi": -0.267652056195351
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4131,
            "class": "bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.101449246524323,
                "Vi": 0.25679760488770637
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4132,
            "class": "bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0912778951059916,
                "Vi": 0.10699632654685917
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4201,
            "class": "bus",
            "name": "NORTH",
            "init": {
                "Vr": 1.1172000284886705,
                "Vi": 0.07915672050606683
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4202,
            "class": "bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0489425214153374,
                "Vi": -0.15271339327919076
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4203,
            "class": "bus",
            "name": "WILLAMET",
            "init": {
                "Vr": 1.0085432656736182,
                "Vi": -0.2057856928364362
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4204,
            "class": "bus",
            "name": "MERIDIAN",
            "init": {
                "Vr": 1.0521354682222321,
                "Vi": -0.14335116141751295
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4231,
            "class": "bus",
            "name": "NORTH G3",
            "init": {
                "Vr": 1.1220740013157733,
                "Vi": 0.09771505012288426
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4232,
            "class": "bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0494790604244124,
                "Vi": -0.148561520727749
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 5001,
            "class": "bus",
            "name": "CANADA",
            "init": {
                "Vr": 1.044633378493421,
                "Vi": -0.10603237627353196
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 5002,
            "class": "bus",
            "name": "CANALB",
            "init": {
                "Vr": 1.0471190075320949,
                "Vi": -0.12871894723164587
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 5003,
            "class": "bus",
            "name": "CA230TO",
            "init": {
                "Vr": 1.036090017536494,
                "Vi": -0.19174031939038047
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 5004,
            "class": "bus",
            "name": "CA230",
            "init": {
                "Vr": 1.060371720701631,
                "Vi": -0.238165790460264
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 5031,
            "class": "bus",
            "name": "CANAD G1",
            "init": {
                "Vr": 1.0519628321419958,
                "Vi": -0.07424104502889652
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 5032,
            "class": "bus",
            "name": "CMAIN GM",
            "init": {
                "Vr": 1.057994203253784,
                "Vi": -0.08497213199190332
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6101,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 1.035247306721843,
                "Vi": 0.2552251615079628
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6102,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 0.9869794129963294,
                "Vi": 0.2945769579078372
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6103,
            "class": "bus",
            "name": "BORAH",
            "init": {
                "Vr": 0.9817652896086463,
                "Vi": 0.25932007667039564
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6104,
            "class": "bus",
            "name": "BORAH",
            "init": {
                "Vr": 1.0113851718658269,
                "Vi": 0.04628592899146851
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6132,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 0.9775365161402827,
                "Vi": 0.31082677759795746
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6201,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 1.0513823577640673,
                "Vi": 0.1348978756186484
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6202,
            "class": "bus",
            "name": "GARRISON",
            "init": {
                "Vr": 1.093658511428057,
                "Vi": 0.0513534850931515
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6203,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 0.999764491229505,
                "Vi": 0.11216535545095369
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6204,
            "class": "bus",
            "name": "GARRISON",
            "init": {
                "Vr": 1.0505201536195254,
                "Vi": 0.05647771848098983
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6205,
            "class": "bus",
            "name": "MONTANA",
            "init": {
                "Vr": 1.0233013230224504,
                "Vi": 0.23527961462540734
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6231,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 1.049979958664284,
                "Vi": 0.13914156375380785
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6235,
            "class": "bus",
            "name": "MONTA G1",
            "init": {
                "Vr": 1.0224390898248412,
                "Vi": 0.24197655182901975
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6301,
            "class": "bus",
            "name": "BRIDGER",
            "init": {
                "Vr": 0.9777519359370199,
                "Vi": 0.2822311610969232
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6302,
            "class": "bus",
            "name": "LARAMIE",
            "init": {
                "Vr": 0.8515618538112251,
                "Vi": -0.5372815545089676
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6303,
            "class": "bus",
            "name": "BRIDGER2",
            "init": {
                "Vr": 0.8969294909002588,
                "Vi": 0.506379622707916
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6304,
            "class": "bus",
            "name": "LARAMIE",
            "init": {
                "Vr": 0.9391038107381421,
                "Vi": -0.33737176488973586
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6305,
            "class": "bus",
            "name": "NAUGHTON",
            "init": {
                "Vr": 0.9187725144165041,
                "Vi": 0.5286393988038969
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6333,
            "class": "bus",
            "name": "BRIDGER",
            "init": {
                "Vr": 0.8904576042351704,
                "Vi": 0.5236715386311563
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6335,
            "class": "bus",
            "name": "NAUGHT",
            "init": {
                "Vr": 0.9151467016312164,
                "Vi": 0.541946260351762
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6401,
            "class": "bus",
            "name": "TRACYSPP",
            "init": {
                "Vr": 1.0128316304704426,
                "Vi": -0.3524982423765233
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6402,
            "class": "bus",
            "name": "SUMITSPP",
            "init": {
                "Vr": 0.966812652449819,
                "Vi": -0.37193179823461464
            },
            "v_base": 115000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6403,
            "class": "bus",
            "name": "VALMY",
            "init": {
                "Vr": 1.1073533784186766,
                "Vi": 0.07662699800788497
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6404,
            "class": "bus",
            "name": "GONDER",
            "init": {
                "Vr": 1.0791704423576842,
                "Vi": -0.0779631879293946
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6433,
            "class": "bus",
            "name": "VALMY",
            "init": {
                "Vr": 1.1080673530152034,
                "Vi": 0.0826363310151243
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6501,
            "class": "bus",
            "name": "BENLOMND",
            "init": {
                "Vr": 1.0222612175527113,
                "Vi": -0.008732609882140157
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6502,
            "class": "bus",
            "name": "CAMP WIL",
            "init": {
                "Vr": 1.0200065690105058,
                "Vi": -0.02215421063216609
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6503,
            "class": "bus",
            "name": "EMERY",
            "init": {
                "Vr": 1.0482894541021806,
                "Vi": 0.1879284705274353
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6504,
            "class": "bus",
            "name": "MONA",
            "init": {
                "Vr": 1.0225581126043477,
                "Vi": -0.022201104626204844
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6505,
            "class": "bus",
            "name": "PINTO",
            "init": {
                "Vr": 1.0587525319802276,
                "Vi": 0.16420509522900456
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6506,
            "class": "bus",
            "name": "PINTO PS",
            "init": {
                "Vr": 1.0471253161861365,
                "Vi": 0.1582953947890378
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6507,
            "class": "bus",
            "name": "SIGURD",
            "init": {
                "Vr": 1.0513530573285206,
                "Vi": 0.004224950146332957
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6508,
            "class": "bus",
            "name": "SPAN FRK",
            "init": {
                "Vr": 1.0278770168183777,
                "Vi": 0.026470026437627758
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6509,
            "class": "bus",
            "name": "TERMINAL",
            "init": {
                "Vr": 1.0207603288880465,
                "Vi": -0.021836225010756476
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6510,
            "class": "bus",
            "name": "BENLOMND",
            "init": {
                "Vr": 0.9885392998727536,
                "Vi": 0.004625405799991315
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6533,
            "class": "bus",
            "name": "EMERY",
            "init": {
                "Vr": 1.0468199407967484,
                "Vi": 0.20362073214056664
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 7001,
            "class": "bus",
            "name": "COLOEAST",
            "init": {
                "Vr": 0.8475933578231597,
                "Vi": -0.5674365376629956
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 7002,
            "class": "bus",
            "name": "CRAIG",
            "init": {
                "Vr": 0.8731966002522802,
                "Vi": -0.5174472199140048
            },
            "v_base": 345000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 7031,
            "class": "bus",
            "name": "COLOEAST",
            "init": {
                "Vr": 0.8649863113272928,
                "Vi": -0.5521275531155175
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 7032,
            "class": "bus",
            "name": "CRAIG",
            "init": {
                "Vr": 0.8802883650638654,
                "Vi": -0.5059729384207425
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8001,
            "class": "bus",
            "name": "OLINDA",
            "init": {
                "Vr": 1.0588410693269101,
                "Vi": -0.11245880440614288
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8002,
            "class": "bus",
            "name": "TRACY",
            "init": {
                "Vr": 1.0324629905380864,
                "Vi": -0.14058080167535578
            },
            "v_base": 500000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8003,
            "class": "bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.0729949831527752,
                "Vi": -0.06563380931394204
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8004,
            "class": "bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9790789203521542,
                "Vi": -0.20348243928652304
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8005,
            "class": "bus",
            "name": "TRACYPMP",
            "init": {
                "Vr": 0.9755708179875415,
                "Vi": -0.23297084175301452
            },
            "v_base": 230000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8033,
            "class": "bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.074508137859625,
                "Vi": -0.0602186609984689
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8034,
            "class": "bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9845748440903827,
                "Vi": -0.1873997740312973
            },
            "v_base": 20000.0,
            "mon": [
                "Vm"
            ]
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "id": "branch_1001_1002_1",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.010999999940395355,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1001_1002_2",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.010999999940395355,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1001_1201_1",
            "ports": {
                "bus1": 1001,
                "bus2": 1201
            },
            "params": {
                "R": 0.001769999973475933,
                "X": 0.031690001487731934,
                "G": 0.0,
                "B": 3.344599962234497,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1001_1202_9",
            "ports": {
                "bus1": 1001,
                "bus2": 1202
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1002_1003_1",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.013799999840557575,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1002_1003_2",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "params": {
                "R": 0.0002899999963119626,
                "X": 0.013899999670684338,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1002_1004_1",
            "ports": {
                "bus1": 1002,
                "bus2": 1004
            },
            "params": {
                "R": 0.0005000000237487257,
                "X": 0.0052999998442828655,
                "G": 0.0,
                "B": 0.08820000290870667,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1002_1032_1",
            "ports": {
                "bus1": 1002,
                "bus2": 1032
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1002_1102_1",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.01988000050187111,
                "G": 0.0,
                "B": 2.5759999752044678,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1002_1102_2",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.01988000050187111,
                "G": 0.0,
                "B": 2.5759999752044678,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1002_6506_1",
            "ports": {
                "bus1": 1002,
                "bus2": 6506
            },
            "params": {
                "R": 0.004800000227987766,
                "X": 0.04360000044107437,
                "G": 0.0,
                "B": 0.7077999711036682,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1004_1034_1",
            "ports": {
                "bus1": 1004,
                "bus2": 1034
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1004_7001_1",
            "ports": {
                "bus1": 1004,
                "bus2": 7001
            },
            "params": {
                "R": 0.00810999982059002,
                "X": 0.13689999282360077,
                "G": 0.0,
                "B": 2.434799909591675,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1004_7002_1",
            "ports": {
                "bus1": 1004,
                "bus2": 7002
            },
            "params": {
                "R": 0.009770000353455544,
                "X": 0.10999999940395355,
                "G": 0.0,
                "B": 2.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1101_1102_1",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.014600000344216824,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1101_1102_2",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.014600000344216824,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1101_1131_1",
            "ports": {
                "bus1": 1101,
                "bus2": 1131
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1101_1401_1",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 1.0194000005722046,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1101_1401_2",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 1.0194000005722046,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1201_1202_1",
            "ports": {
                "bus1": 1201,
                "bus2": 1202
            },
            "params": {
                "R": 0.0007699999841861427,
                "X": 0.00535999983549118,
                "G": 0.0,
                "B": 1.398419976234436,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1201_1402_1",
            "ports": {
                "bus1": 1201,
                "bus2": 1402
            },
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.025919999927282333,
                "G": 0.0,
                "B": 3.392199993133545,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1201_2901_1",
            "ports": {
                "bus1": 1201,
                "bus2": 2901
            },
            "params": {
                "R": 0.0020699999295175076,
                "X": 0.013690000399947166,
                "G": 0.0,
                "B": 3.9516000747680664,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1202_1232_1",
            "ports": {
                "bus1": 1202,
                "bus2": 1232
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1202_1302_1",
            "ports": {
                "bus1": 1202,
                "bus2": 1302
            },
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 1.0194000005722046,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1202_1402_1",
            "ports": {
                "bus1": 1202,
                "bus2": 1402
            },
            "params": {
                "R": 0.002409999957308173,
                "X": 0.03488999977707863,
                "G": 0.0,
                "B": 4.865600109100342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1301_1302_1",
            "ports": {
                "bus1": 1301,
                "bus2": 1302
            },
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 1.0194000005722046,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1301_1331_1",
            "ports": {
                "bus1": 1301,
                "bus2": 1331
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1301_1402_1",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "params": {
                "R": 0.00279999990016222,
                "X": 0.0210999995470047,
                "G": 0.0,
                "B": 1.0194000005722046,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1301_1402_2",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1301_2603_1",
            "ports": {
                "bus1": 1301,
                "bus2": 2603
            },
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.02524000033736229,
                "G": 0.0,
                "B": 0.5354599952697754,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1301_2901_1",
            "ports": {
                "bus1": 1301,
                "bus2": 2901
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1302_1303_1",
            "ports": {
                "bus1": 1302,
                "bus2": 1303
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.007199999876320362,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1303_1333_1",
            "ports": {
                "bus1": 1303,
                "bus2": 1333
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1303_6507_1",
            "ports": {
                "bus1": 1303,
                "bus2": 6507
            },
            "params": {
                "R": 0.00810999982059002,
                "X": 0.13689999282360077,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1401_1402_1",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "params": {
                "R": 0.00039999998989515007,
                "X": 0.009600000455975533,
                "G": 0.0,
                "B": 0.9038000106811523,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1401_1402_2",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "params": {
                "R": 0.00039999998989515007,
                "X": 0.009600000455975533,
                "G": 0.0,
                "B": 0.9038000106811523,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1401_1403_1",
            "ports": {
                "bus1": 1401,
                "bus2": 1403
            },
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.013799999840557575,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1401_1431_1",
            "ports": {
                "bus1": 1401,
                "bus2": 1431
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1401_2301_1",
            "ports": {
                "bus1": 1401,
                "bus2": 2301
            },
            "params": {
                "R": 0.002589999930933118,
                "X": 0.029670000076293945,
                "G": 0.0,
                "B": 2.1530001163482666,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1401_2400_1",
            "ports": {
                "bus1": 1401,
                "bus2": 2400
            },
            "params": {
                "R": 0.002589999930933118,
                "X": 0.029670000076293945,
                "G": 0.0,
                "B": 2.1530001163482666,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1403_2100_1",
            "ports": {
                "bus1": 1403,
                "bus2": 2100
            },
            "params": {
                "R": 0.008449999615550041,
                "X": 0.07034000009298325,
                "G": 0.0,
                "B": 0.15953999757766724,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2000_2030_1",
            "ports": {
                "bus1": 2000,
                "bus2": 2030
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2000_2202_1",
            "ports": {
                "bus1": 2000,
                "bus2": 2202
            },
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2000_2302_1",
            "ports": {
                "bus1": 2000,
                "bus2": 2302
            },
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2100_2130_1",
            "ports": {
                "bus1": 2100,
                "bus2": 2130
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2100_2302_1",
            "ports": {
                "bus1": 2100,
                "bus2": 2302
            },
            "params": {
                "R": 0.008449999615550041,
                "X": 0.07034000009298325,
                "G": 0.0,
                "B": 0.15953999757766724,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2100_2400_1",
            "ports": {
                "bus1": 2100,
                "bus2": 2400
            },
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.013799999840557575,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2201_2202_1",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2201_2202_2",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2201_2301_1",
            "ports": {
                "bus1": 2201,
                "bus2": 2301
            },
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.02524000033736229,
                "G": 0.0,
                "B": 2.1530001163482666,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2202_2203_1",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2202_2203_2",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2202_2503_1",
            "ports": {
                "bus1": 2202,
                "bus2": 2503
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2203_2233_1",
            "ports": {
                "bus1": 2203,
                "bus2": 2233
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2203_2503_1",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2203_2503_2",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2301_2302_1",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2301_2302_2",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2302_2332_1",
            "ports": {
                "bus1": 2302,
                "bus2": 2332
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2400_2403_1",
            "ports": {
                "bus1": 2400,
                "bus2": 2403
            },
            "params": {
                "R": 0.0004199999966658652,
                "X": 0.009050000458955765,
                "G": 0.0,
                "B": 0.6679400205612183,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2402_1",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "params": {
                "R": 0.0002800000074785203,
                "X": 0.007530000060796738,
                "G": 0.0,
                "B": 0.5173599720001221,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2402_2",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "params": {
                "R": 0.0003499999875202775,
                "X": 0.007499999832361937,
                "G": 0.0,
                "B": 0.553600013256073,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2404_1",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "params": {
                "R": 0.0004400000034365803,
                "X": 0.011250000447034836,
                "G": 0.0,
                "B": 0.829200029373169,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2404_2",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "params": {
                "R": 0.0004400000034365803,
                "X": 0.011250000447034836,
                "G": 0.0,
                "B": 0.829200029373169,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2431_1",
            "ports": {
                "bus1": 2401,
                "bus2": 2431
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 9.999999747378752e-05,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2501_1",
            "ports": {
                "bus1": 2401,
                "bus2": 2501
            },
            "params": {
                "R": 0.0006000000284984708,
                "X": 0.012799999676644802,
                "G": 0.0,
                "B": 0.9462000131607056,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2603_1",
            "ports": {
                "bus1": 2401,
                "bus2": 2603
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.004100000020116568,
                "G": 0.0,
                "B": 0.2962000072002411,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2901_1",
            "ports": {
                "bus1": 2401,
                "bus2": 2901
            },
            "params": {
                "R": 0.001930000027641654,
                "X": 0.027790000662207603,
                "G": 0.0,
                "B": 4.671199798583984,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2401_2902_1",
            "ports": {
                "bus1": 2401,
                "bus2": 2902
            },
            "params": {
                "R": 0.0019000000320374966,
                "X": 0.03099999949336052,
                "G": 0.0,
                "B": 4.140200138092041,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2402_2409_1",
            "ports": {
                "bus1": 2402,
                "bus2": 2409
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2402_2501_1",
            "ports": {
                "bus1": 2402,
                "bus2": 2501
            },
            "params": {
                "R": 0.0002099999983329326,
                "X": 0.004569999873638153,
                "G": 0.0,
                "B": 0.32335999608039856,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2403_2501_1",
            "ports": {
                "bus1": 2403,
                "bus2": 2501
            },
            "params": {
                "R": 0.00039999998989515007,
                "X": 0.00930000003427267,
                "G": 0.0,
                "B": 0.6855999827384949,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2404_2411_1",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.011490000411868095,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2404_2411_2",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.011490000411868095,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2404_2411_3",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.011490000411868095,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2404_3893_1",
            "ports": {
                "bus1": 2404,
                "bus2": 3893
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2404_3895_1",
            "ports": {
                "bus1": 2404,
                "bus2": 3895
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2404_3897_1",
            "ports": {
                "bus1": 2404,
                "bus2": 3897
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.00839999970048666,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2405_2406_1",
            "ports": {
                "bus1": 2405,
                "bus2": 2406
            },
            "params": {
                "R": 0.00139999995008111,
                "X": 0.026399999856948853,
                "G": 0.0,
                "B": 0.10199999809265137,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2405_2410_1",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "params": {
                "R": 0.0006500000017695129,
                "X": 0.011869999580085278,
                "G": 0.0,
                "B": 0.046720001846551895,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2405_2410_2",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "params": {
                "R": 0.0006500000017695129,
                "X": 0.011869999580085278,
                "G": 0.0,
                "B": 0.046720001846551895,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2405_2619_1",
            "ports": {
                "bus1": 2405,
                "bus2": 2619
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0011500000255182385,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2406_2408_1",
            "ports": {
                "bus1": 2406,
                "bus2": 2408
            },
            "params": {
                "R": 0.0019000000320374966,
                "X": 0.025800000876188278,
                "G": 0.0,
                "B": 0.09839999675750732,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2406_2410_1",
            "ports": {
                "bus1": 2406,
                "bus2": 2410
            },
            "params": {
                "R": 0.008449999615550041,
                "X": 0.07034000009298325,
                "G": 0.0,
                "B": 0.15953999757766724,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2407_2408_1",
            "ports": {
                "bus1": 2407,
                "bus2": 2408
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2408_2409_1",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2408_2409_2",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.05398999899625778,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2408_2411_1",
            "ports": {
                "bus1": 2408,
                "bus2": 2411
            },
            "params": {
                "R": 0.0031999999191612005,
                "X": 0.039500001817941666,
                "G": 0.0,
                "B": 0.14399999380111694,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2408_2438_1",
            "ports": {
                "bus1": 2408,
                "bus2": 2438
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2408_2502_1",
            "ports": {
                "bus1": 2408,
                "bus2": 2502
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2409_2439_1",
            "ports": {
                "bus1": 2409,
                "bus2": 2439
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 9.999999747378752e-05,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2409_2502_1",
            "ports": {
                "bus1": 2409,
                "bus2": 2502
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2409_2503_1",
            "ports": {
                "bus1": 2409,
                "bus2": 2503
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2410_2411_1",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "params": {
                "R": 0.002850000048056245,
                "X": 0.036490000784397125,
                "G": 0.0,
                "B": 0.1265600025653839,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2410_2411_2",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.03398999944329262,
                "G": 0.0,
                "B": 0.1125200018286705,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2411_2434_1",
            "ports": {
                "bus1": 2411,
                "bus2": 2434
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 9.999999747378752e-05,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2501_2502_1",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2501_2502_2",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2501_2502_3",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004999999888241291,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2502_2503_1",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2502_2503_2",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2503_2533_1",
            "ports": {
                "bus1": 2503,
                "bus2": 2533
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2600_2601_1",
            "ports": {
                "bus1": 2600,
                "bus2": 2601
            },
            "params": {
                "R": 0.0007399999885819852,
                "X": 0.018610000610351562,
                "G": 0.0,
                "B": 1.4026399850845337,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2600_2602_1",
            "ports": {
                "bus1": 2600,
                "bus2": 2602
            },
            "params": {
                "R": 0.0008200000156648457,
                "X": 0.016680000349879265,
                "G": 0.0,
                "B": 1.1880199909210205,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2600_2603_1",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0015899999998509884,
                "G": 0.0,
                "B": 0.12002000212669373,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2600_2603_2",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0015899999998509884,
                "G": 0.0,
                "B": 0.12002000212669373,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2601_2603_1",
            "ports": {
                "bus1": 2601,
                "bus2": 2603
            },
            "params": {
                "R": 0.0008299999753944576,
                "X": 0.0188400000333786,
                "G": 0.0,
                "B": 1.6666799783706665,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2601_2612_1",
            "ports": {
                "bus1": 2601,
                "bus2": 2612
            },
            "params": {
                "R": 0.00026000000070780516,
                "X": 0.013860000297427177,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2602_2615_1",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "params": {
                "R": 0.00013000000035390258,
                "X": 0.013860000297427177,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2602_2615_2",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "params": {
                "R": 0.00013000000035390258,
                "X": 0.013860000297427177,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2603_2607_1",
            "ports": {
                "bus1": 2603,
                "bus2": 2607
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.02338000014424324,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2603_2901_1",
            "ports": {
                "bus1": 2603,
                "bus2": 2901
            },
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.02524000033736229,
                "G": 0.0,
                "B": 0.5354599952697754,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2604_2634_1",
            "ports": {
                "bus1": 2604,
                "bus2": 2634
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2604_6404_1",
            "ports": {
                "bus1": 2604,
                "bus2": 6404
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2604_6504_1",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "params": {
                "R": 0.0017999999690800905,
                "X": 0.02449999935925007,
                "G": 0.0,
                "B": 0.4392000138759613,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2604_6504_2",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "params": {
                "R": 0.0017999999690800905,
                "X": 0.02449999935925007,
                "G": 0.0,
                "B": 0.4392000138759613,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2605_2607_1",
            "ports": {
                "bus1": 2605,
                "bus2": 2607
            },
            "params": {
                "R": 0.010700000450015068,
                "X": 0.07904999703168869,
                "G": 0.0,
                "B": 0.3666999936103821,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2605_2621_1",
            "ports": {
                "bus1": 2605,
                "bus2": 2621
            },
            "params": {
                "R": 0.000590000010561198,
                "X": 0.014910000376403332,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2606_2607_1",
            "ports": {
                "bus1": 2606,
                "bus2": 2607
            },
            "params": {
                "R": 0.010700000450015068,
                "X": 0.07904999703168869,
                "G": 0.0,
                "B": 0.3666999936103821,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2606_2621_1",
            "ports": {
                "bus1": 2606,
                "bus2": 2621
            },
            "params": {
                "R": 0.000590000010561198,
                "X": 0.014910000376403332,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2608_2611_1",
            "ports": {
                "bus1": 2608,
                "bus2": 2611
            },
            "params": {
                "R": 0.0022100000642240047,
                "X": 0.03345999866724014,
                "G": 0.0,
                "B": 0.0733800008893013,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2608_2612_1",
            "ports": {
                "bus1": 2608,
                "bus2": 2612
            },
            "params": {
                "R": 0.002899999963119626,
                "X": 0.03799999877810478,
                "G": 0.0,
                "B": 0.08240000158548355,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2608_2618_1",
            "ports": {
                "bus1": 2608,
                "bus2": 2618
            },
            "params": {
                "R": 0.0030900000128895044,
                "X": 0.04676999896764755,
                "G": 0.0,
                "B": 0.10080000013113022,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2608_2619_1",
            "ports": {
                "bus1": 2608,
                "bus2": 2619
            },
            "params": {
                "R": 0.002259999979287386,
                "X": 0.034219998866319656,
                "G": 0.0,
                "B": 0.07506000250577927,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2608_2638_1",
            "ports": {
                "bus1": 2608,
                "bus2": 2638
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2609_2615_1",
            "ports": {
                "bus1": 2609,
                "bus2": 2615
            },
            "params": {
                "R": 0.00046999999904073775,
                "X": 0.007230000104755163,
                "G": 0.0,
                "B": 0.01624000072479248,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2609_2617_1",
            "ports": {
                "bus1": 2609,
                "bus2": 2617
            },
            "params": {
                "R": 0.0003499999875202775,
                "X": 0.00535999983549118,
                "G": 0.0,
                "B": 0.012040000408887863,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2610_2613_1",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "params": {
                "R": 0.002199999988079071,
                "X": 0.034219998866319656,
                "G": 0.0,
                "B": 0.07716000080108643,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2610_2613_2",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "params": {
                "R": 0.0023799999617040157,
                "X": 0.03669000044465065,
                "G": 0.0,
                "B": 0.08284000307321548,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2610_2616_1",
            "ports": {
                "bus1": 2610,
                "bus2": 2616
            },
            "params": {
                "R": 0.0020099999383091927,
                "X": 0.030740000307559967,
                "G": 0.0,
                "B": 0.0688600018620491,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2610_2617_1",
            "ports": {
                "bus1": 2610,
                "bus2": 2617
            },
            "params": {
                "R": 0.0028099999763071537,
                "X": 0.04295999929308891,
                "G": 0.0,
                "B": 0.09647999703884125,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2610_2630_1",
            "ports": {
                "bus1": 2610,
                "bus2": 2630
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2611_2612_1",
            "ports": {
                "bus1": 2611,
                "bus2": 2612
            },
            "params": {
                "R": 0.0002899999963119626,
                "X": 0.004339999984949827,
                "G": 0.0,
                "B": 0.009499999694526196,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2611_2631_1",
            "ports": {
                "bus1": 2611,
                "bus2": 2631
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2615_1",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "params": {
                "R": 0.0022899999748915434,
                "X": 0.01583000086247921,
                "G": 0.0,
                "B": 0.03060000017285347,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2615_2",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "params": {
                "R": 0.0022899999748915434,
                "X": 0.01583000086247921,
                "G": 0.0,
                "B": 0.03060000017285347,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2618_1",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "params": {
                "R": 0.0014100000262260437,
                "X": 0.009669999592006207,
                "G": 0.0,
                "B": 0.01940000057220459,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2618_2",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "params": {
                "R": 0.0014100000262260437,
                "X": 0.009669999592006207,
                "G": 0.0,
                "B": 0.01940000057220459,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2618_3",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "params": {
                "R": 0.001610000035725534,
                "X": 0.009709999896585941,
                "G": 0.0,
                "B": 0.019279999658465385,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2618_4",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "params": {
                "R": 0.001610000035725534,
                "X": 0.009709999896585941,
                "G": 0.0,
                "B": 0.019279999658465385,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2619_1",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "params": {
                "R": 0.0002699999895412475,
                "X": 0.003930000122636557,
                "G": 0.0,
                "B": 0.009180000051856041,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2619_2",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "params": {
                "R": 0.0002699999895412475,
                "X": 0.003930000122636557,
                "G": 0.0,
                "B": 0.009180000051856041,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2619_3",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "params": {
                "R": 0.0002699999895412475,
                "X": 0.003930000122636557,
                "G": 0.0,
                "B": 0.009180000051856041,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2620_1",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.01116000022739172,
                "G": 0.0,
                "B": 0.024700000882148743,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2620_2",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "params": {
                "R": 0.0013800000306218863,
                "X": 0.01116000022739172,
                "G": 0.0,
                "B": 0.024700000882148743,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2612_2637_1",
            "ports": {
                "bus1": 2612,
                "bus2": 2637
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2613_2616_1",
            "ports": {
                "bus1": 2613,
                "bus2": 2616
            },
            "params": {
                "R": 0.0003699999942909926,
                "X": 0.003659999929368496,
                "G": 0.0,
                "B": 0.008299999870359898,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2613_2617_1",
            "ports": {
                "bus1": 2613,
                "bus2": 2617
            },
            "params": {
                "R": 0.0005499999970197678,
                "X": 0.005859999917447567,
                "G": 0.0,
                "B": 0.01245999988168478,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2614_2616_1",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "params": {
                "R": 0.0007300000288523734,
                "X": 0.010250000283122063,
                "G": 0.0,
                "B": 0.02558000013232231,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2614_2616_2",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "params": {
                "R": 0.0007300000288523734,
                "X": 0.010250000283122063,
                "G": 0.0,
                "B": 0.02558000013232231,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2614_2621_1",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.013299999758601189,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2614_2621_2",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.013399999588727951,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2615_2617_1",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "params": {
                "R": 0.0011899999808520079,
                "X": 0.012439999729394913,
                "G": 0.0,
                "B": 0.027979999780654907,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2615_2617_2",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "params": {
                "R": 0.0011899999808520079,
                "X": 0.012439999729394913,
                "G": 0.0,
                "B": 0.027979999780654907,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2615_2620_1",
            "ports": {
                "bus1": 2615,
                "bus2": 2620
            },
            "params": {
                "R": 0.0012799999676644802,
                "X": 0.009789999574422836,
                "G": 0.0,
                "B": 0.021199999377131462,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2616_2617_1",
            "ports": {
                "bus1": 2616,
                "bus2": 2617
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.011889999732375145,
                "G": 0.0,
                "B": 0.025140000507235527,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_2901_2902_1",
            "ports": {
                "bus1": 2901,
                "bus2": 2902
            },
            "params": {
                "R": 0.0005600000149570405,
                "X": 0.014150000177323818,
                "G": 0.0,
                "B": 1.0428999662399292,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3101_3102_1",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3101_3102_2",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3102_3103_1",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3102_3103_2",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3102_3103_3",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3102_3104_1",
            "ports": {
                "bus1": 3102,
                "bus2": 3104
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3102_3302_1",
            "ports": {
                "bus1": 3102,
                "bus2": 3302
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3103_3133_1",
            "ports": {
                "bus1": 3103,
                "bus2": 3133
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3103_3204_1",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3103_3204_2",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3103_3305_1",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3103_3305_2",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3104_3105_1",
            "ports": {
                "bus1": 3104,
                "bus2": 3105
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3105_3135_1",
            "ports": {
                "bus1": 3105,
                "bus2": 3135
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3202_1",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3202_2",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3203_1",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3203_2",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3923_1",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3923_2",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3924_1",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3201_3924_2",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3202_3203_9",
            "ports": {
                "bus1": 3202,
                "bus2": 3203
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3202_3204_1",
            "ports": {
                "bus1": 3202,
                "bus2": 3204
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3202_3205_1",
            "ports": {
                "bus1": 3202,
                "bus2": 3205
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3202_3924_1",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3202_3924_2",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3203_3204_1",
            "ports": {
                "bus1": 3203,
                "bus2": 3204
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3203_3303_1",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3203_3303_9",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3203_3305_1",
            "ports": {
                "bus1": 3203,
                "bus2": 3305
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3203_3923_1",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3203_3923_2",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3204_3205_1",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3204_3205_2",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3204_3234_1",
            "ports": {
                "bus1": 3204,
                "bus2": 3234
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3204_3923_1",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3204_3923_2",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3205_3914_1",
            "ports": {
                "bus1": 3205,
                "bus2": 3914
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3205_3915_1",
            "ports": {
                "bus1": 3205,
                "bus2": 3915
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3301_3303_1",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3301_3303_2",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3301_3303_3",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3301_3902_1",
            "ports": {
                "bus1": 3301,
                "bus2": 3902
            },
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.012969999574124813,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3301_3903_1",
            "ports": {
                "bus1": 3301,
                "bus2": 3903
            },
            "params": {
                "R": 0.0005000000237487257,
                "X": 0.00880999956279993,
                "G": 0.0,
                "B": 0.5987799763679504,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3302_3304_1",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3302_3304_2",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3303_3304_1",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3303_3304_2",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3303_3304_3",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "params": {
                "R": 0.0010999999940395355,
                "X": 0.01269999984651804,
                "G": 0.0,
                "B": 0.04800000041723251,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3303_3333_1",
            "ports": {
                "bus1": 3303,
                "bus2": 3333
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3303_3918_1",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3303_3918_2",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3305_3923_1",
            "ports": {
                "bus1": 3305,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3401_3402_1",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3401_3402_2",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3401_3404_1",
            "ports": {
                "bus1": 3401,
                "bus2": 3404
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3401_3405_1",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3401_3405_2",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3401_3804_1",
            "ports": {
                "bus1": 3401,
                "bus2": 3804
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3402_3432_1",
            "ports": {
                "bus1": 3402,
                "bus2": 3432
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3403_3404_1",
            "ports": {
                "bus1": 3403,
                "bus2": 3404
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3403_3433_1",
            "ports": {
                "bus1": 3403,
                "bus2": 3433
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3403_3804_1",
            "ports": {
                "bus1": 3403,
                "bus2": 3804
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3404_3804_2",
            "ports": {
                "bus1": 3404,
                "bus2": 3804
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3404_3917_1",
            "ports": {
                "bus1": 3404,
                "bus2": 3917
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3404_3918_1",
            "ports": {
                "bus1": 3404,
                "bus2": 3918
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3405_3907_1",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3405_3907_2",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3501_3531_1",
            "ports": {
                "bus1": 3501,
                "bus2": 3531
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3501_3914_1",
            "ports": {
                "bus1": 3501,
                "bus2": 3914
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3501_3915_1",
            "ports": {
                "bus1": 3501,
                "bus2": 3915
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3601_3631_1",
            "ports": {
                "bus1": 3601,
                "bus2": 3631
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3601_3925_1",
            "ports": {
                "bus1": 3601,
                "bus2": 3925
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3701_3731_1",
            "ports": {
                "bus1": 3701,
                "bus2": 3731
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3701_3926_1",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3701_3926_2",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3701_6402_1",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3701_6402_2",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3801_3802_1",
            "ports": {
                "bus1": 3801,
                "bus2": 3802
            },
            "params": {
                "R": 0.0007900000200606883,
                "X": 0.019370000809431076,
                "G": 0.0,
                "B": 1.3285000324249268,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3801_3803_1",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "params": {
                "R": 0.0008699999889358878,
                "X": 0.02087000012397766,
                "G": 0.0,
                "B": 1.4571000337600708,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3801_3803_2",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "params": {
                "R": 0.0008699999889358878,
                "X": 0.02087000012397766,
                "G": 0.0,
                "B": 1.4571000337600708,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3801_3831_1",
            "ports": {
                "bus1": 3801,
                "bus2": 3831
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3802_3804_1",
            "ports": {
                "bus1": 3802,
                "bus2": 3804
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3802_3891_1",
            "ports": {
                "bus1": 3802,
                "bus2": 3891
            },
            "params": {
                "R": 0.0007200000109151006,
                "X": 0.01600000075995922,
                "G": 0.0,
                "B": 1.0879000425338745,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3802_3901_1",
            "ports": {
                "bus1": 3802,
                "bus2": 3901
            },
            "params": {
                "R": 0.0008299999753944576,
                "X": 0.019850000739097595,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3803_3805_1",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3803_3805_2",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.011900000274181366,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3803_3891_1",
            "ports": {
                "bus1": 3803,
                "bus2": 3891
            },
            "params": {
                "R": 1.9999999494757503e-05,
                "X": -0.009979999624192715,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3803_3892_1",
            "ports": {
                "bus1": 3803,
                "bus2": 3892
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3803_3894_1",
            "ports": {
                "bus1": 3803,
                "bus2": 3894
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009440000168979168,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3803_3896_1",
            "ports": {
                "bus1": 3803,
                "bus2": 3896
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.009349999949336052,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3803_3901_1",
            "ports": {
                "bus1": 3803,
                "bus2": 3901
            },
            "params": {
                "R": 0.0015300000086426735,
                "X": 0.014700000174343586,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3804_3806_1",
            "ports": {
                "bus1": 3804,
                "bus2": 3806
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3805_3806_1",
            "ports": {
                "bus1": 3805,
                "bus2": 3806
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3805_3835_1",
            "ports": {
                "bus1": 3805,
                "bus2": 3835
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3806_3836_1",
            "ports": {
                "bus1": 3806,
                "bus2": 3836
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3892_3893_1",
            "ports": {
                "bus1": 3892,
                "bus2": 3893
            },
            "params": {
                "R": 0.001230000052601099,
                "X": 0.026590000838041306,
                "G": 0.0,
                "B": 1.9870200157165527,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3894_3895_1",
            "ports": {
                "bus1": 3894,
                "bus2": 3895
            },
            "params": {
                "R": 0.001230000052601099,
                "X": 0.02662000060081482,
                "G": 0.0,
                "B": 1.988800048828125,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3896_3897_1",
            "ports": {
                "bus1": 3896,
                "bus2": 3897
            },
            "params": {
                "R": 0.001120000029914081,
                "X": 0.02517000027000904,
                "G": 0.0,
                "B": 1.835860013961792,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3901_3902_1",
            "ports": {
                "bus1": 3901,
                "bus2": 3902
            },
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.012969999574124813,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3901_3903_1",
            "ports": {
                "bus1": 3901,
                "bus2": 3903
            },
            "params": {
                "R": 0.0009299999801442027,
                "X": 0.03643999993801117,
                "G": 0.0,
                "B": 1.3895000219345093,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3901_3917_1",
            "ports": {
                "bus1": 3901,
                "bus2": 3917
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3901_8002_1",
            "ports": {
                "bus1": 3901,
                "bus2": 8002
            },
            "params": {
                "R": 0.0006799999973736703,
                "X": 0.015850000083446503,
                "G": 0.0,
                "B": 1.1512600183486938,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3902_3918_1",
            "ports": {
                "bus1": 3902,
                "bus2": 3918
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3902_3932_1",
            "ports": {
                "bus1": 3902,
                "bus2": 3932
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3903_3904_1",
            "ports": {
                "bus1": 3903,
                "bus2": 3904
            },
            "params": {
                "R": 9.999999747378752e-06,
                "X": 0.003590000094845891,
                "G": 0.0,
                "B": 0.9781200289726257,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3903_3905_9",
            "ports": {
                "bus1": 3903,
                "bus2": 3905
            },
            "params": {
                "R": 0.0009800000116229057,
                "X": 0.010350000113248825,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3903_3923_1",
            "ports": {
                "bus1": 3903,
                "bus2": 3923
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3903_8002_1",
            "ports": {
                "bus1": 3903,
                "bus2": 8002
            },
            "params": {
                "R": 0.0016499999910593033,
                "X": 0.057190001010894775,
                "G": 0.0,
                "B": 2.477400064468384,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3904_3905_9",
            "ports": {
                "bus1": 3904,
                "bus2": 3905
            },
            "params": {
                "R": 0.0015999999595806003,
                "X": 0.01228999998420477,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3904_3924_1",
            "ports": {
                "bus1": 3904,
                "bus2": 3924
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.012500000186264515,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3905_3906_9",
            "ports": {
                "bus1": 3905,
                "bus2": 3906
            },
            "params": {
                "R": 0.0007200000109151006,
                "X": 0.0034600000362843275,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3905_3922_1",
            "ports": {
                "bus1": 3905,
                "bus2": 3922
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3906_3921_1",
            "ports": {
                "bus1": 3906,
                "bus2": 3921
            },
            "params": {
                "R": 9.999999747378752e-05,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3906_4001_1",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.004559999797493219,
                "G": 0.0,
                "B": 0.7634999752044678,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3906_4001_2",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "params": {
                "R": 0.0005300000193528831,
                "X": 0.004559999797493219,
                "G": 0.0,
                "B": 0.7634999752044678,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3907_3908_1",
            "ports": {
                "bus1": 3907,
                "bus2": 3908
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3907_3923_1",
            "ports": {
                "bus1": 3907,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3907_8004_1",
            "ports": {
                "bus1": 3907,
                "bus2": 8004
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.11060000211000443,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3908_3920_1",
            "ports": {
                "bus1": 3908,
                "bus2": 3920
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3909_3919_1",
            "ports": {
                "bus1": 3909,
                "bus2": 3919
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3909_3920_1",
            "ports": {
                "bus1": 3909,
                "bus2": 3920
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3910_3911_1",
            "ports": {
                "bus1": 3910,
                "bus2": 3911
            },
            "params": {
                "R": 0.024819999933242798,
                "X": 0.16937999427318573,
                "G": 0.0,
                "B": 0.20231999456882477,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3910_3924_1",
            "ports": {
                "bus1": 3910,
                "bus2": 3924
            },
            "params": {
                "R": 0.014800000004470348,
                "X": 0.10101000219583511,
                "G": 0.0,
                "B": 0.12065999954938889,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_3912_1",
            "ports": {
                "bus1": 3911,
                "bus2": 3912
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.11060000211000443,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_3916_1",
            "ports": {
                "bus1": 3911,
                "bus2": 3916
            },
            "params": {
                "R": 0.016680000349879265,
                "X": 0.11381000280380249,
                "G": 0.0,
                "B": 0.13607999682426453,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_3921_1",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "params": {
                "R": 0.011130000464618206,
                "X": 0.06678000092506409,
                "G": 0.0,
                "B": 0.0728600025177002,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_3921_2",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "params": {
                "R": 0.010499999858438969,
                "X": 0.06539999693632126,
                "G": 0.0,
                "B": 0.06859999895095825,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_3921_3",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "params": {
                "R": 0.011049999855458736,
                "X": 0.06641999632120132,
                "G": 0.0,
                "B": 0.07159999758005142,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_3924_1",
            "ports": {
                "bus1": 3911,
                "bus2": 3924
            },
            "params": {
                "R": 0.03903000056743622,
                "X": 0.27402999997138977,
                "G": 0.0,
                "B": 0.3107199966907501,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_3925_1",
            "ports": {
                "bus1": 3911,
                "bus2": 3925
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_8003_1",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.11060000211000443,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3911_8003_2",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.11060000211000443,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3912_3924_1",
            "ports": {
                "bus1": 3912,
                "bus2": 3924
            },
            "params": {
                "R": 0.030579999089241028,
                "X": 0.2046000063419342,
                "G": 0.0,
                "B": 0.244719997048378,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3913_3920_1",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3913_3920_2",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3913_3923_1",
            "ports": {
                "bus1": 3913,
                "bus2": 3923
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3913_8004_1",
            "ports": {
                "bus1": 3913,
                "bus2": 8004
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.11060000211000443,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3915_3924_1",
            "ports": {
                "bus1": 3915,
                "bus2": 3924
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3916_3924_1",
            "ports": {
                "bus1": 3916,
                "bus2": 3924
            },
            "params": {
                "R": 0.022350000217556953,
                "X": 0.16106000542640686,
                "G": 0.0,
                "B": 0.18342000246047974,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3919_3922_1",
            "ports": {
                "bus1": 3919,
                "bus2": 3922
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3920_3922_1",
            "ports": {
                "bus1": 3920,
                "bus2": 3922
            },
            "params": {
                "R": 0.003120000008493662,
                "X": 0.028860000893473625,
                "G": 0.0,
                "B": 0.15252000093460083,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3920_3926_1",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3920_3926_2",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3921_3931_1",
            "ports": {
                "bus1": 3921,
                "bus2": 3931
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3923_3933_1",
            "ports": {
                "bus1": 3923,
                "bus2": 3933
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3923_8005_1",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.11060000211000443,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_3923_8005_2",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.09267999976873398,
                "G": 0.0,
                "B": 0.11060000211000443,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4001_4008_1",
            "ports": {
                "bus1": 4001,
                "bus2": 4008
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.007199999876320362,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4001_4031_1",
            "ports": {
                "bus1": 4001,
                "bus2": 4031
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4001_4090_1",
            "ports": {
                "bus1": 4001,
                "bus2": 4090
            },
            "params": {
                "R": 0.0007200000109151006,
                "X": 0.013819999992847443,
                "G": 0.0,
                "B": 1.2757200002670288,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4001_4094_1",
            "ports": {
                "bus1": 4001,
                "bus2": 4094
            },
            "params": {
                "R": 0.0007800000021234155,
                "X": 0.01501999981701374,
                "G": 0.0,
                "B": 1.138100028038025,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4001_4097_1",
            "ports": {
                "bus1": 4001,
                "bus2": 4097
            },
            "params": {
                "R": 0.0007399999885819852,
                "X": 0.01413000002503395,
                "G": 0.0,
                "B": 1.0663399696350098,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4001_4204_1",
            "ports": {
                "bus1": 4001,
                "bus2": 4204
            },
            "params": {
                "R": 0.0007800000021234155,
                "X": 0.0023900000378489494,
                "G": 0.0,
                "B": 1.138100028038025,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4001_8001_1",
            "ports": {
                "bus1": 4001,
                "bus2": 8001
            },
            "params": {
                "R": 0.0010600000387057662,
                "X": 0.012930000200867653,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4002_4003_1",
            "ports": {
                "bus1": 4002,
                "bus2": 4003
            },
            "params": {
                "R": 0.0012199999764561653,
                "X": 0.023730000481009483,
                "G": 0.0,
                "B": 2.2070999145507812,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4002_4090_1",
            "ports": {
                "bus1": 4002,
                "bus2": 4090
            },
            "params": {
                "R": 0.00011999999696854502,
                "X": 0.0023799999617040157,
                "G": 0.0,
                "B": 0.21926000714302063,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4002_4091_1",
            "ports": {
                "bus1": 4002,
                "bus2": 4091
            },
            "params": {
                "R": 0.0006000000284984708,
                "X": 0.010359999723732471,
                "G": 0.0,
                "B": 1.0145599842071533,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4003_6101_1",
            "ports": {
                "bus1": 4003,
                "bus2": 6101
            },
            "params": {
                "R": 0.0026400000788271427,
                "X": 0.026890000328421593,
                "G": 0.0,
                "B": 5.2906599044799805,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4004_4005_1",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "params": {
                "R": 0.0006300000241026282,
                "X": 0.014120000414550304,
                "G": 0.0,
                "B": 1.0975600481033325,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4004_4005_2",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "params": {
                "R": 0.0010900000343099236,
                "X": 0.024080000817775726,
                "G": 0.0,
                "B": 1.5554200410842896,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4004_4005_3",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "params": {
                "R": 0.00107999995816499,
                "X": 0.024089999496936798,
                "G": 0.0,
                "B": 1.5534800291061401,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4004_4091_1",
            "ports": {
                "bus1": 4004,
                "bus2": 4091
            },
            "params": {
                "R": 0.00041000000783242285,
                "X": 0.007369999773800373,
                "G": 0.0,
                "B": 0.7269399762153625,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4004_4092_1",
            "ports": {
                "bus1": 4004,
                "bus2": 4092
            },
            "params": {
                "R": 0.0006600000197067857,
                "X": 0.012659999541938305,
                "G": 0.0,
                "B": 0.9597600102424622,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4004_4095_1",
            "ports": {
                "bus1": 4004,
                "bus2": 4095
            },
            "params": {
                "R": 0.0006600000197067857,
                "X": 0.012659999541938305,
                "G": 0.0,
                "B": 0.9597600102424622,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4005_4006_1",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "params": {
                "R": 0.0002300000051036477,
                "X": 0.004509999882429838,
                "G": 0.0,
                "B": 0.33320000767707825,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4005_4006_2",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.004459999967366457,
                "G": 0.0,
                "B": 0.3050000071525574,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4005_4035_1",
            "ports": {
                "bus1": 4005,
                "bus2": 4035
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4005_4102_1",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "params": {
                "R": 0.0012000000569969416,
                "X": 0.023159999400377274,
                "G": 0.0,
                "B": 1.7151999473571777,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4005_4102_2",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 3.5999999046325684,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4005_4202_1",
            "ports": {
                "bus1": 4005,
                "bus2": 4202
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4005_6202_1",
            "ports": {
                "bus1": 4005,
                "bus2": 6202
            },
            "params": {
                "R": 0.0019600000232458115,
                "X": 0.03303999826312065,
                "G": 0.0,
                "B": 1.8799999952316284,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4006_4007_1",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "params": {
                "R": 9.999999747378752e-06,
                "X": 0.0003000000142492354,
                "G": 0.0,
                "B": 0.014340000227093697,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4006_4007_2",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "params": {
                "R": 9.999999747378752e-06,
                "X": 0.0003000000142492354,
                "G": 0.0,
                "B": 0.01844000071287155,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4006_4009_1",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.01181000005453825,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4006_4009_2",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "params": {
                "R": 9.000000136438757e-05,
                "X": 0.007350000087171793,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4006_4202_1",
            "ports": {
                "bus1": 4006,
                "bus2": 4202
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4007_4010_1",
            "ports": {
                "bus1": 4007,
                "bus2": 4010
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0022100000642240047,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4008_6401_1",
            "ports": {
                "bus1": 4008,
                "bus2": 6401
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4009_4010_1",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "params": {
                "R": 5.999999848427251e-05,
                "X": 0.0013099999632686377,
                "G": 0.0,
                "B": 0.0037799999117851257,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4009_4010_2",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "params": {
                "R": 5.999999848427251e-05,
                "X": 0.0011599999852478504,
                "G": 0.0,
                "B": 0.0033199999015778303,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4009_4039_1",
            "ports": {
                "bus1": 4009,
                "bus2": 4039
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4009_4104_1",
            "ports": {
                "bus1": 4009,
                "bus2": 4104
            },
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 0.800000011920929,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4092_4093_1",
            "ports": {
                "bus1": 4092,
                "bus2": 4093
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0016499999910593033,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4093_4094_1",
            "ports": {
                "bus1": 4093,
                "bus2": 4094
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.012629999779164791,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4095_4096_1",
            "ports": {
                "bus1": 4095,
                "bus2": 4096
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0016499999910593033,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4096_4097_1",
            "ports": {
                "bus1": 4096,
                "bus2": 4097
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": -0.012629999779164791,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4101_4102_1",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "params": {
                "R": 0.001129999989643693,
                "X": 0.02068999968469143,
                "G": 0.0,
                "B": 1.8552600145339966,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4101_4102_2",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "params": {
                "R": 0.001129999989643693,
                "X": 0.02068999968469143,
                "G": 0.0,
                "B": 1.8552600145339966,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4101_4103_1",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "params": {
                "R": 0.000699999975040555,
                "X": 0.07400000095367432,
                "G": 0.0,
                "B": 4.869999885559082,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4101_4103_2",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 0.800000011920929,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4101_4131_1",
            "ports": {
                "bus1": 4101,
                "bus2": 4131
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4101_4201_1",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4101_4201_2",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4102_4132_1",
            "ports": {
                "bus1": 4102,
                "bus2": 4132
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4102_4201_1",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4102_4201_2",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4102_4202_1",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4102_4202_2",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "params": {
                "R": 0.00019999999494757503,
                "X": 0.008200000040233135,
                "G": 0.0,
                "B": 1.2999999523162842,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4102_6202_1",
            "ports": {
                "bus1": 4102,
                "bus2": 6202
            },
            "params": {
                "R": 0.0014199999859556556,
                "X": 0.022579999640583992,
                "G": 0.0,
                "B": 1.8799999952316284,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4103_4104_1",
            "ports": {
                "bus1": 4103,
                "bus2": 4104
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4103_6202_1",
            "ports": {
                "bus1": 4103,
                "bus2": 6202
            },
            "params": {
                "R": 0.000699999975040555,
                "X": 0.07400000095367432,
                "G": 0.0,
                "B": 4.869999885559082,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4104_5004_1",
            "ports": {
                "bus1": 4104,
                "bus2": 5004
            },
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.07999999821186066,
                "G": 0.0,
                "B": 0.800000011920929,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4201_4202_1",
            "ports": {
                "bus1": 4201,
                "bus2": 4202
            },
            "params": {
                "R": 0.0010900000343099236,
                "X": 0.024080000817775726,
                "G": 0.0,
                "B": 1.5554200410842896,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4201_4231_1",
            "ports": {
                "bus1": 4201,
                "bus2": 4231
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4201_5001_1",
            "ports": {
                "bus1": 4201,
                "bus2": 5001
            },
            "params": {
                "R": 0.0008299999753944576,
                "X": 0.019999999552965164,
                "G": 0.0,
                "B": 3.299999952316284,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4202_4203_1",
            "ports": {
                "bus1": 4202,
                "bus2": 4203
            },
            "params": {
                "R": 0.0006600000197067857,
                "X": 0.0016499999910593033,
                "G": 0.0,
                "B": 0.9597600102424622,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4202_4232_1",
            "ports": {
                "bus1": 4202,
                "bus2": 4232
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_4203_4204_1",
            "ports": {
                "bus1": 4203,
                "bus2": 4204
            },
            "params": {
                "R": 0.0007399999885819852,
                "X": 0.012659999541938305,
                "G": 0.0,
                "B": 1.082200050354004,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_5001_5002_1",
            "ports": {
                "bus1": 5001,
                "bus2": 5002
            },
            "params": {
                "R": 0.0035000001080334187,
                "X": 0.007000000216066837,
                "G": 0.0,
                "B": 4.605999946594238,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_5001_5031_1",
            "ports": {
                "bus1": 5001,
                "bus2": 5031
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_5002_5003_1",
            "ports": {
                "bus1": 5002,
                "bus2": 5003
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_5002_5032_1",
            "ports": {
                "bus1": 5002,
                "bus2": 5032
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_5003_5004_1",
            "ports": {
                "bus1": 5003,
                "bus2": 5004
            },
            "params": {
                "R": 0.0020000000949949026,
                "X": 0.07999999821186066,
                "G": 0.0,
                "B": 0.800000011920929,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6101_6102_1",
            "ports": {
                "bus1": 6101,
                "bus2": 6102
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.007199999876320362,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6102_6103_1",
            "ports": {
                "bus1": 6102,
                "bus2": 6103
            },
            "params": {
                "R": 0.0012000000569969416,
                "X": 0.0023159999400377274,
                "G": 0.0,
                "B": 1.7151999473571777,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6102_6132_1",
            "ports": {
                "bus1": 6102,
                "bus2": 6132
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6102_6301_1",
            "ports": {
                "bus1": 6102,
                "bus2": 6301
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.30000001192092896,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6102_6403_1",
            "ports": {
                "bus1": 6102,
                "bus2": 6403
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6103_6104_1",
            "ports": {
                "bus1": 6103,
                "bus2": 6104
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6103_6301_1",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6103_6301_2",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6103_6501_1",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6103_6501_2",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6104_6204_1",
            "ports": {
                "bus1": 6104,
                "bus2": 6204
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6104_6305_1",
            "ports": {
                "bus1": 6104,
                "bus2": 6305
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6201_6202_1",
            "ports": {
                "bus1": 6201,
                "bus2": 6202
            },
            "params": {
                "R": 0.0017900000093504786,
                "X": 0.014050000347197056,
                "G": 0.0,
                "B": 3.680000066757202,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6201_6203_1",
            "ports": {
                "bus1": 6201,
                "bus2": 6203
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6201_6231_1",
            "ports": {
                "bus1": 6201,
                "bus2": 6231
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6202_6204_1",
            "ports": {
                "bus1": 6202,
                "bus2": 6204
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6203_6205_1",
            "ports": {
                "bus1": 6203,
                "bus2": 6205
            },
            "params": {
                "R": 0.000699999975040555,
                "X": 0.07400000095367432,
                "G": 0.0,
                "B": 0.4876999855041504,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6203_6303_1",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6203_6303_2",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6203_6304_1",
            "ports": {
                "bus1": 6203,
                "bus2": 6304
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6204_6205_1",
            "ports": {
                "bus1": 6204,
                "bus2": 6205
            },
            "params": {
                "R": 0.000699999975040555,
                "X": 0.02500000037252903,
                "G": 0.0,
                "B": 0.4869999885559082,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6205_6235_1",
            "ports": {
                "bus1": 6205,
                "bus2": 6235
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6301_6303_1",
            "ports": {
                "bus1": 6301,
                "bus2": 6303
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6302_6304_1",
            "ports": {
                "bus1": 6302,
                "bus2": 6304
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6302_7001_1",
            "ports": {
                "bus1": 6302,
                "bus2": 7001
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6303_6304_1",
            "ports": {
                "bus1": 6303,
                "bus2": 6304
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6303_6305_1",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6303_6305_2",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6303_6333_1",
            "ports": {
                "bus1": 6303,
                "bus2": 6333
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6305_6335_1",
            "ports": {
                "bus1": 6305,
                "bus2": 6335
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6305_6510_1",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "params": {
                "R": 0.00547999981790781,
                "X": 0.048250000923871994,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6305_6510_2",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "params": {
                "R": 0.005400000140070915,
                "X": 0.048250000923871994,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6401_6402_1",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6401_6402_2",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "params": {
                "R": 0.0008900000248104334,
                "X": 0.029899999499320984,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6401_6403_1",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6401_6403_2",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6401_6404_1",
            "ports": {
                "bus1": 6401,
                "bus2": 6404
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6403_6404_1",
            "ports": {
                "bus1": 6403,
                "bus2": 6404
            },
            "params": {
                "R": 0.006200000178068876,
                "X": 0.06729999929666519,
                "G": 0.0,
                "B": 1.1155999898910522,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6403_6433_1",
            "ports": {
                "bus1": 6403,
                "bus2": 6433
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6404_6507_1",
            "ports": {
                "bus1": 6404,
                "bus2": 6507
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.09650000184774399,
                "G": 0.0,
                "B": 0.3296000063419342,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6501_6502_1",
            "ports": {
                "bus1": 6501,
                "bus2": 6502
            },
            "params": {
                "R": 0.002400000113993883,
                "X": 0.0033199999015778303,
                "G": 0.0,
                "B": 0.5849000215530396,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6501_6504_1",
            "ports": {
                "bus1": 6501,
                "bus2": 6504
            },
            "params": {
                "R": 0.002099999925121665,
                "X": 0.0023799999617040157,
                "G": 0.0,
                "B": 0.38449999690055847,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6501_6509_1",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "params": {
                "R": 0.0015999999595806003,
                "X": 0.022600000724196434,
                "G": 0.0,
                "B": 0.38100001215934753,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6501_6509_2",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "params": {
                "R": 0.0015999999595806003,
                "X": 0.022600000724196434,
                "G": 0.0,
                "B": 0.38100001215934753,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6501_6510_1",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6501_6510_2",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.01810000091791153,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6502_6503_1",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "params": {
                "R": 0.005200000014156103,
                "X": 0.06019999831914902,
                "G": 0.0,
                "B": 1.0099999904632568,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6502_6503_2",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "params": {
                "R": 0.004900000058114529,
                "X": 0.053700000047683716,
                "G": 0.0,
                "B": 0.8842999935150146,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6502_6504_2",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "params": {
                "R": 0.002099999925121665,
                "X": 0.0023799999617040157,
                "G": 0.0,
                "B": 0.38449999690055847,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6502_6504_3",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "params": {
                "R": 0.0017000000225380063,
                "X": 0.0022499999031424522,
                "G": 0.0,
                "B": 0.3991999924182892,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6502_6508_1",
            "ports": {
                "bus1": 6502,
                "bus2": 6508
            },
            "params": {
                "R": 0.0012000000569969416,
                "X": 0.01720000058412552,
                "G": 0.0,
                "B": 0.2987000048160553,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6502_6509_1",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "params": {
                "R": 0.0007999999797903001,
                "X": 0.0010600000387057662,
                "G": 0.0,
                "B": 0.20389999449253082,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6502_6509_2",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "params": {
                "R": 0.0007999999797903001,
                "X": 0.0010600000387057662,
                "G": 0.0,
                "B": 0.20389999449253082,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6503_6504_1",
            "ports": {
                "bus1": 6503,
                "bus2": 6504
            },
            "params": {
                "R": 0.0031999999191612005,
                "X": 0.0348999984562397,
                "G": 0.0,
                "B": 0.5722000002861023,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6503_6505_1",
            "ports": {
                "bus1": 6503,
                "bus2": 6505
            },
            "params": {
                "R": 0.009600000455975533,
                "X": 0.08780000358819962,
                "G": 0.0,
                "B": 1.4264999628067017,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6503_6507_1",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.03739999979734421,
                "G": 0.0,
                "B": 0.6208000183105469,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6503_6507_2",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.03720000013709068,
                "G": 0.0,
                "B": 0.6182000041007996,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6503_6508_1",
            "ports": {
                "bus1": 6503,
                "bus2": 6508
            },
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.03920000046491623,
                "G": 0.0,
                "B": 0.652400016784668,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6503_6533_1",
            "ports": {
                "bus1": 6503,
                "bus2": 6533
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6504_6507_1",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "params": {
                "R": 0.003800000064074993,
                "X": 0.03400000184774399,
                "G": 0.0,
                "B": 0.5824000239372253,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6504_6507_2",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "params": {
                "R": 0.0031999999191612005,
                "X": 0.0348999984562397,
                "G": 0.0,
                "B": 0.5722000002861023,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6504_7002_1",
            "ports": {
                "bus1": 6504,
                "bus2": 7002
            },
            "params": {
                "R": 0.00810999982059002,
                "X": 0.13689999282360077,
                "G": 0.0,
                "B": 2.434799909591675,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_6505_6506_1",
            "ports": {
                "bus1": 6505,
                "bus2": 6506
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.019500000402331352,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_7001_7002_1",
            "ports": {
                "bus1": 7001,
                "bus2": 7002
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.004600000102072954,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_7001_7031_1",
            "ports": {
                "bus1": 7001,
                "bus2": 7031
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_7002_7032_1",
            "ports": {
                "bus1": 7002,
                "bus2": 7032
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8001_8002_9",
            "ports": {
                "bus1": 8001,
                "bus2": 8002
            },
            "params": {
                "R": 0.0015899999998509884,
                "X": 0.011099999770522118,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8001_8003_1",
            "ports": {
                "bus1": 8001,
                "bus2": 8003
            },
            "params": {
                "R": 9.999999747378752e-05,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8002_8005_1",
            "ports": {
                "bus1": 8002,
                "bus2": 8005
            },
            "params": {
                "R": 0.0003000000142492354,
                "X": 0.017400000244379044,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8003_8004_1",
            "ports": {
                "bus1": 8003,
                "bus2": 8004
            },
            "params": {
                "R": 0.019519999623298645,
                "X": 0.13702000677585602,
                "G": 0.0,
                "B": 0.15535999834537506,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8003_8005_1",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "params": {
                "R": 0.03903000056743622,
                "X": 0.27402999997138977,
                "G": 0.0,
                "B": 0.3107199966907501,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8003_8005_2",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "params": {
                "R": 0.03903000056743622,
                "X": 0.27402999997138977,
                "G": 0.0,
                "B": 0.3107199966907501,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8003_8033_1",
            "ports": {
                "bus1": 8003,
                "bus2": 8033
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8004_8005_1",
            "ports": {
                "bus1": 8004,
                "bus2": 8005
            },
            "params": {
                "R": 0.019519999623298645,
                "X": 0.13702000677585602,
                "G": 0.0,
                "B": 0.15535999834537506,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_8004_8034_1",
            "ports": {
                "bus1": 8004,
                "bus2": 8034
            },
            "params": {
                "R": 1.0000000116860974e-07,
                "X": 0.0005000000237487257,
                "G": 0.0,
                "B": 0.0,
                "tap": 1.0,
                "phase": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1002",
            "ports": {
                "bus": 1002
            },
            "params": {
                "P0": 2.2684202194213867,
                "Q0": -6.000000476837158,
                "V0": 1.0140003129006343,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1003",
            "ports": {
                "bus": 1003
            },
            "params": {
                "P0": 21.533233642578125,
                "Q0": 3.6685595512390137,
                "V0": 0.9731813265407844,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1004",
            "ports": {
                "bus": 1004
            },
            "params": {
                "P0": 10.379496574401855,
                "Q0": 0.05520924925804138,
                "V0": 1.0300001112278336,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1101",
            "ports": {
                "bus": 1101
            },
            "params": {
                "P0": 45.273681640625,
                "Q0": -1.3704441785812378,
                "V0": 1.0100004223755654,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1102",
            "ports": {
                "bus": 1102
            },
            "params": {
                "P0": 1.7891045808792114,
                "Q0": 0.23651820421218872,
                "V0": 0.9946487620016564,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1201",
            "ports": {
                "bus": 1201
            },
            "params": {
                "P0": 1.6805211305618286,
                "Q0": -0.02037918195128441,
                "V0": 1.0913608663489243,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1202",
            "ports": {
                "bus": 1202
            },
            "params": {
                "P0": 8.756103515625,
                "Q0": 2.8713173866271973,
                "V0": 1.0800004400394745,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1301",
            "ports": {
                "bus": 1301
            },
            "params": {
                "P0": 27.04779624938965,
                "Q0": 3.528258800506592,
                "V0": 1.045000398719778,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1302",
            "ports": {
                "bus": 1302
            },
            "params": {
                "P0": 0.1750524938106537,
                "Q0": 0.022909095510840416,
                "V0": 1.024417772971177,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1303",
            "ports": {
                "bus": 1303
            },
            "params": {
                "P0": 62.351402282714844,
                "Q0": 8.133499145507812,
                "V0": 1.005000601677782,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1401",
            "ports": {
                "bus": 1401
            },
            "params": {
                "P0": 65.35540008544922,
                "Q0": 15.245954513549805,
                "V0": 1.0350004092567962,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_1402",
            "ports": {
                "bus": 1402
            },
            "params": {
                "P0": 53.733097076416016,
                "Q0": -6.016567230224609,
                "V0": 1.058946787894441,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2000",
            "ports": {
                "bus": 2000
            },
            "params": {
                "P0": 22.071889877319336,
                "Q0": 2.879162549972534,
                "V0": 1.0000004499257291,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2100",
            "ports": {
                "bus": 2100
            },
            "params": {
                "P0": 2.5303587913513184,
                "Q0": 0.4934709072113037,
                "V0": 1.0350003944871458,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2202",
            "ports": {
                "bus": 2202
            },
            "params": {
                "P0": 14.007667541503906,
                "Q0": 2.4498941898345947,
                "V0": 0.9906714101645604,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2203",
            "ports": {
                "bus": 2203
            },
            "params": {
                "P0": 15.376980781555176,
                "Q0": 2.504460334777832,
                "V0": 1.0050004987612258,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2400",
            "ports": {
                "bus": 2400
            },
            "params": {
                "P0": 7.635199069976807,
                "Q0": 0.6982775330543518,
                "V0": 1.0295492683451422,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2401",
            "ports": {
                "bus": 2401
            },
            "params": {
                "P0": 7.9441819190979,
                "Q0": 0.947620689868927,
                "V0": 1.050042699657455,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2402",
            "ports": {
                "bus": 2402
            },
            "params": {
                "P0": 9.741752624511719,
                "Q0": 0.7410867214202881,
                "V0": 1.0317631190652716,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2403",
            "ports": {
                "bus": 2403
            },
            "params": {
                "P0": 9.499737739562988,
                "Q0": 0.3505416810512543,
                "V0": 1.027096363313749,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2405",
            "ports": {
                "bus": 2405
            },
            "params": {
                "P0": 7.427499294281006,
                "Q0": 0.20640255510807037,
                "V0": 1.0114647915874502,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2406",
            "ports": {
                "bus": 2406
            },
            "params": {
                "P0": 6.643395900726318,
                "Q0": -0.3674977719783783,
                "V0": 1.0077737668208078,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2407",
            "ports": {
                "bus": 2407
            },
            "params": {
                "P0": 15.699896812438965,
                "Q0": -0.3332555294036865,
                "V0": 0.9748952350039433,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2408",
            "ports": {
                "bus": 2408
            },
            "params": {
                "P0": 15.689499855041504,
                "Q0": -0.6536083817481995,
                "V0": 1.009000323685669,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2409",
            "ports": {
                "bus": 2409
            },
            "params": {
                "P0": 14.41601276397705,
                "Q0": -0.7802798748016357,
                "V0": 1.0200004323033316,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2410",
            "ports": {
                "bus": 2410
            },
            "params": {
                "P0": 14.214792251586914,
                "Q0": 0.5254033803939819,
                "V0": 1.0071013431706277,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2411",
            "ports": {
                "bus": 2411
            },
            "params": {
                "P0": 9.789714813232422,
                "Q0": 0.6837464570999146,
                "V0": 1.02033053960597,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2502",
            "ports": {
                "bus": 2502
            },
            "params": {
                "P0": 21.363067626953125,
                "Q0": -0.8303049206733704,
                "V0": 1.02321236207222,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2503",
            "ports": {
                "bus": 2503
            },
            "params": {
                "P0": 16.613344192504883,
                "Q0": 1.8179277181625366,
                "V0": 1.0090004223512548,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2600",
            "ports": {
                "bus": 2600
            },
            "params": {
                "P0": -16.80817222595215,
                "Q0": 0.0,
                "V0": 1.0558042311109894,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2602",
            "ports": {
                "bus": 2602
            },
            "params": {
                "P0": 0.8950259685516357,
                "Q0": 0.11699776351451874,
                "V0": 1.0225245683965256,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2604",
            "ports": {
                "bus": 2604
            },
            "params": {
                "P0": 18.457063674926758,
                "Q0": 0.0,
                "V0": 1.0300017333063496,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2608",
            "ports": {
                "bus": 2608
            },
            "params": {
                "P0": 0.893504798412323,
                "Q0": 0.11660094559192657,
                "V0": 1.0150003784183106,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2609",
            "ports": {
                "bus": 2609
            },
            "params": {
                "P0": 1.2075587511062622,
                "Q0": 0.241773322224617,
                "V0": 0.9997174612026917,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2610",
            "ports": {
                "bus": 2610
            },
            "params": {
                "P0": 0.8934999704360962,
                "Q0": 0.1165972650051117,
                "V0": 1.0040002216092754,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2611",
            "ports": {
                "bus": 2611
            },
            "params": {
                "P0": 0.893504798412323,
                "Q0": 0.11660094559192657,
                "V0": 1.0150003798616283,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2612",
            "ports": {
                "bus": 2612
            },
            "params": {
                "P0": 1.0811450481414795,
                "Q0": 0.2233712375164032,
                "V0": 1.0135703478743605,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2613",
            "ports": {
                "bus": 2613
            },
            "params": {
                "P0": 2.862212896347046,
                "Q0": 0.5819888114929199,
                "V0": 0.9947738117390549,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2614",
            "ports": {
                "bus": 2614
            },
            "params": {
                "P0": 1.234176516532898,
                "Q0": 0.2506377696990967,
                "V0": 1.0021570288129706,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2615",
            "ports": {
                "bus": 2615
            },
            "params": {
                "P0": 7.225335597991943,
                "Q0": 1.1828078031539917,
                "V0": 1.005398361925275,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2616",
            "ports": {
                "bus": 2616
            },
            "params": {
                "P0": 1.0464345216751099,
                "Q0": 0.21486452221870422,
                "V0": 0.9966992496743695,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2617",
            "ports": {
                "bus": 2617
            },
            "params": {
                "P0": 1.08223295211792,
                "Q0": 0.2238159477710724,
                "V0": 0.9976979207181857,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2618",
            "ports": {
                "bus": 2618
            },
            "params": {
                "P0": 7.934285640716553,
                "Q0": -0.05543222650885582,
                "V0": 1.0111169837551146,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2619",
            "ports": {
                "bus": 2619
            },
            "params": {
                "P0": -24.974424362182617,
                "Q0": 0.0,
                "V0": 1.0125334982943488,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2620",
            "ports": {
                "bus": 2620
            },
            "params": {
                "P0": 1.8344489336013794,
                "Q0": 0.15742534399032593,
                "V0": 1.0092920910204162,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2621",
            "ports": {
                "bus": 2621
            },
            "params": {
                "P0": 2.1209187507629395,
                "Q0": -0.5655048489570618,
                "V0": 1.0127827533675784,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3101",
            "ports": {
                "bus": 3101
            },
            "params": {
                "P0": 3.0772175788879395,
                "Q0": 0.47714963555336,
                "V0": 0.9813182159785968,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3102",
            "ports": {
                "bus": 3102
            },
            "params": {
                "P0": 1.4368789196014404,
                "Q0": 0.22489126026630402,
                "V0": 0.9860276132723181,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3103",
            "ports": {
                "bus": 3103
            },
            "params": {
                "P0": 3.776496171951294,
                "Q0": 0.5379906296730042,
                "V0": 0.9927201200155236,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3104",
            "ports": {
                "bus": 3104
            },
            "params": {
                "P0": 2.79487943649292,
                "Q0": 0.3625256419181824,
                "V0": 0.985806423327805,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3105",
            "ports": {
                "bus": 3105
            },
            "params": {
                "P0": 2.1537201404571533,
                "Q0": 0.4418201148509979,
                "V0": 1.0000001412750577,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3201",
            "ports": {
                "bus": 3201
            },
            "params": {
                "P0": 4.18681001663208,
                "Q0": 0.8910443186759949,
                "V0": 1.0036075441112062,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3202",
            "ports": {
                "bus": 3202
            },
            "params": {
                "P0": 5.301614284515381,
                "Q0": 0.7586830854415894,
                "V0": 1.0023034470454173,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3203",
            "ports": {
                "bus": 3203
            },
            "params": {
                "P0": 5.928657531738281,
                "Q0": 1.4333901405334473,
                "V0": 1.0005446638280702,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3204",
            "ports": {
                "bus": 3204
            },
            "params": {
                "P0": 6.01908540725708,
                "Q0": 0.8578124642372131,
                "V0": 1.0100000819294261,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3205",
            "ports": {
                "bus": 3205
            },
            "params": {
                "P0": 4.92600679397583,
                "Q0": 0.7033008933067322,
                "V0": 1.0008120506471272,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3302",
            "ports": {
                "bus": 3302
            },
            "params": {
                "P0": 3.114095687866211,
                "Q0": 0.7751821279525757,
                "V0": 0.9842989255836282,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3303",
            "ports": {
                "bus": 3303
            },
            "params": {
                "P0": 5.6287007331848145,
                "Q0": 1.3564305305480957,
                "V0": 1.0000001901877975,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3304",
            "ports": {
                "bus": 3304
            },
            "params": {
                "P0": 4.808536052703857,
                "Q0": 1.1068483591079712,
                "V0": 0.9898649609570819,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3305",
            "ports": {
                "bus": 3305
            },
            "params": {
                "P0": 3.877166986465454,
                "Q0": 0.5522372722625732,
                "V0": 0.9949387790864554,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3401",
            "ports": {
                "bus": 3401
            },
            "params": {
                "P0": 5.058173656463623,
                "Q0": 1.2421680688858032,
                "V0": 0.9666673488195483,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3403",
            "ports": {
                "bus": 3403
            },
            "params": {
                "P0": 4.643721580505371,
                "Q0": 0.6622503399848938,
                "V0": 1.0000002602986735,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3404",
            "ports": {
                "bus": 3404
            },
            "params": {
                "P0": 3.9571263790130615,
                "Q0": 0.5617882013320923,
                "V0": 0.988367387142234,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3405",
            "ports": {
                "bus": 3405
            },
            "params": {
                "P0": 4.069864273071289,
                "Q0": 0.5820020437240601,
                "V0": 0.9620837640578839,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3501",
            "ports": {
                "bus": 3501
            },
            "params": {
                "P0": 5.625140190124512,
                "Q0": 0.8011401891708374,
                "V0": 1.0000001153671618,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3601",
            "ports": {
                "bus": 3601
            },
            "params": {
                "P0": 0.9436966180801392,
                "Q0": 0.13359969854354858,
                "V0": 1.0150004089702869,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3701",
            "ports": {
                "bus": 3701
            },
            "params": {
                "P0": 3.1913583278656006,
                "Q0": 0.1605609506368637,
                "V0": 1.0065756867240425,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3801",
            "ports": {
                "bus": 3801
            },
            "params": {
                "P0": 1.7210109233856201,
                "Q0": 0.42669177055358887,
                "V0": 1.0490003174378264,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3804",
            "ports": {
                "bus": 3804
            },
            "params": {
                "P0": 2.022944450378418,
                "Q0": 0.5029164552688599,
                "V0": 1.0023310096924622,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3805",
            "ports": {
                "bus": 3805
            },
            "params": {
                "P0": 4.494499206542969,
                "Q0": 1.4679540395736694,
                "V0": 1.035000306919325,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3806",
            "ports": {
                "bus": 3806
            },
            "params": {
                "P0": 2.606266498565674,
                "Q0": 0.37229421734809875,
                "V0": 1.0190003548072615,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3902",
            "ports": {
                "bus": 3902
            },
            "params": {
                "P0": 1.3769203424453735,
                "Q0": 0.34423017501831055,
                "V0": 1.0000002459846398,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3903",
            "ports": {
                "bus": 3903
            },
            "params": {
                "P0": 1.9735561609268188,
                "Q0": 0.2880648374557495,
                "V0": 1.0346568540485679,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3907",
            "ports": {
                "bus": 3907
            },
            "params": {
                "P0": 4.1727166175842285,
                "Q0": 0.5732572674751282,
                "V0": 0.969542412132182,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3908",
            "ports": {
                "bus": 3908
            },
            "params": {
                "P0": 1.8222309350967407,
                "Q0": 0.22733743488788605,
                "V0": 0.975132973298776,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3909",
            "ports": {
                "bus": 3909
            },
            "params": {
                "P0": 1.5738786458969116,
                "Q0": 0.37466666102409363,
                "V0": 0.9874510900873263,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3910",
            "ports": {
                "bus": 3910
            },
            "params": {
                "P0": 2.2377378940582275,
                "Q0": 0.32763269543647766,
                "V0": 0.9795864595077737,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3911",
            "ports": {
                "bus": 3911
            },
            "params": {
                "P0": 2.1316347122192383,
                "Q0": 0.43764469027519226,
                "V0": 1.0430424994405607,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3912",
            "ports": {
                "bus": 3912
            },
            "params": {
                "P0": 1.6076902151107788,
                "Q0": -0.005983131006360054,
                "V0": 1.0245350560844628,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3913",
            "ports": {
                "bus": 3913
            },
            "params": {
                "P0": 2.9736998081207275,
                "Q0": 0.39295974373817444,
                "V0": 0.987930395246317,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3914",
            "ports": {
                "bus": 3914
            },
            "params": {
                "P0": 2.054534435272217,
                "Q0": 0.4751277565956116,
                "V0": 0.9913554560948631,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3915",
            "ports": {
                "bus": 3915
            },
            "params": {
                "P0": 2.301600694656372,
                "Q0": 0.48544949293136597,
                "V0": 0.9970156786805979,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3916",
            "ports": {
                "bus": 3916
            },
            "params": {
                "P0": 1.4286746978759766,
                "Q0": 0.0,
                "V0": 1.0221904742879262,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3917",
            "ports": {
                "bus": 3917
            },
            "params": {
                "P0": 2.163252830505371,
                "Q0": 0.4032086730003357,
                "V0": 1.0101199994760781,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3918",
            "ports": {
                "bus": 3918
            },
            "params": {
                "P0": 2.8776028156280518,
                "Q0": 0.6811000108718872,
                "V0": 0.9938395156165459,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3919",
            "ports": {
                "bus": 3919
            },
            "params": {
                "P0": 1.7111730575561523,
                "Q0": 0.23026016354560852,
                "V0": 0.9967805187649589,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3920",
            "ports": {
                "bus": 3920
            },
            "params": {
                "P0": 1.5727407932281494,
                "Q0": 0.2186802178621292,
                "V0": 0.9902226161490406,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3921",
            "ports": {
                "bus": 3921
            },
            "params": {
                "P0": 1.3580125570297241,
                "Q0": 0.3133937418460846,
                "V0": 1.0700004983372653,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3922",
            "ports": {
                "bus": 3922
            },
            "params": {
                "P0": 2.3558928966522217,
                "Q0": 0.3064427077770233,
                "V0": 1.0162858354836426,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3923",
            "ports": {
                "bus": 3923
            },
            "params": {
                "P0": 3.596752882003784,
                "Q0": 0.6049326062202454,
                "V0": 1.0176071729811669,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3924",
            "ports": {
                "bus": 3924
            },
            "params": {
                "P0": 3.029951572418213,
                "Q0": 0.43521353602409363,
                "V0": 1.0094891432882127,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3926",
            "ports": {
                "bus": 3926
            },
            "params": {
                "P0": 2.4369072914123535,
                "Q0": 0.15386849641799927,
                "V0": 0.9978573296114002,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4002",
            "ports": {
                "bus": 4002
            },
            "params": {
                "P0": 1.7214208841323853,
                "Q0": 0.22908839583396912,
                "V0": 1.1141521986145504,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4004",
            "ports": {
                "bus": 4004
            },
            "params": {
                "P0": 2.7332773208618164,
                "Q0": 0.36051762104034424,
                "V0": 1.1013286246477267,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4005",
            "ports": {
                "bus": 4005
            },
            "params": {
                "P0": 4.801144123077393,
                "Q0": 1.5741877555847168,
                "V0": 1.0800009108622868,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4008",
            "ports": {
                "bus": 4008
            },
            "params": {
                "P0": 2.863524913787842,
                "Q0": 0.37513813376426697,
                "V0": 1.0801351414720235,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4009",
            "ports": {
                "bus": 4009
            },
            "params": {
                "P0": 22.087444305419922,
                "Q0": 4.313961505889893,
                "V0": 1.0800010026609215,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4010",
            "ports": {
                "bus": 4010
            },
            "params": {
                "P0": 31.33095932006836,
                "Q0": 0.0,
                "V0": 1.0787066859726138,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4101",
            "ports": {
                "bus": 4101
            },
            "params": {
                "P0": 9.950284957885742,
                "Q0": 1.2978458404541016,
                "V0": 1.1280006308258363,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4102",
            "ports": {
                "bus": 4102
            },
            "params": {
                "P0": 4.806488990783691,
                "Q0": 0.6866399645805359,
                "V0": 1.096000692100998,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4103",
            "ports": {
                "bus": 4103
            },
            "params": {
                "P0": 0.1167852133512497,
                "Q0": 0.015221958979964256,
                "V0": 1.0808441203276016,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4104",
            "ports": {
                "bus": 4104
            },
            "params": {
                "P0": 25.505895614624023,
                "Q0": 3.3571979999542236,
                "V0": 1.0517955386767213,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4201",
            "ports": {
                "bus": 4201
            },
            "params": {
                "P0": 57.626625061035156,
                "Q0": 4.6101393699646,
                "V0": 1.120000754489193,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4202",
            "ports": {
                "bus": 4202
            },
            "params": {
                "P0": 45.582435607910156,
                "Q0": 5.946269989013672,
                "V0": 1.060000846094007,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4203",
            "ports": {
                "bus": 4203
            },
            "params": {
                "P0": 44.34768295288086,
                "Q0": 5.858078956604004,
                "V0": 1.0293236954970864,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4204",
            "ports": {
                "bus": 4204
            },
            "params": {
                "P0": 10.083694458007812,
                "Q0": 1.307403564453125,
                "V0": 1.0618562044697792,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_5001",
            "ports": {
                "bus": 5001
            },
            "params": {
                "P0": 75.7405776977539,
                "Q0": 17.21377944946289,
                "V0": 1.0500008382286135,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_5002",
            "ports": {
                "bus": 5002
            },
            "params": {
                "P0": 90.03990936279297,
                "Q0": 11.743612289428711,
                "V0": 1.0550008451709518,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_5003",
            "ports": {
                "bus": 5003
            },
            "params": {
                "P0": 6.208961486816406,
                "Q0": 0.8174082040786743,
                "V0": 1.053682530233228,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6102",
            "ports": {
                "bus": 6102
            },
            "params": {
                "P0": 10.531460762023926,
                "Q0": -3.4527862071990967,
                "V0": 1.0300019154393911,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6103",
            "ports": {
                "bus": 6103
            },
            "params": {
                "P0": 3.9241926670074463,
                "Q0": 0.5124925971031189,
                "V0": 1.0154358601333169,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6104",
            "ports": {
                "bus": 6104
            },
            "params": {
                "P0": 17.045988082885742,
                "Q0": -1.8641009330749512,
                "V0": 1.0124437530513344,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6201",
            "ports": {
                "bus": 6201
            },
            "params": {
                "P0": 2.058204174041748,
                "Q0": 0.26857465505599976,
                "V0": 1.0600010844635743,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6202",
            "ports": {
                "bus": 6202
            },
            "params": {
                "P0": 0.890332043170929,
                "Q0": 0.13623522222042084,
                "V0": 1.094863516631295,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6203",
            "ports": {
                "bus": 6203
            },
            "params": {
                "P0": 6.129208564758301,
                "Q0": 1.453653335571289,
                "V0": 1.0060368307804788,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6204",
            "ports": {
                "bus": 6204
            },
            "params": {
                "P0": 7.022874355316162,
                "Q0": 1.5780282020568848,
                "V0": 1.0520372264542777,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6205",
            "ports": {
                "bus": 6205
            },
            "params": {
                "P0": 4.892836570739746,
                "Q0": 0.8634465336799622,
                "V0": 1.0500009975032298,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6301",
            "ports": {
                "bus": 6301
            },
            "params": {
                "P0": 5.176370620727539,
                "Q0": 0.676913321018219,
                "V0": 1.0176705147161864,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6302",
            "ports": {
                "bus": 6302
            },
            "params": {
                "P0": 5.924726486206055,
                "Q0": 0.7738962769508362,
                "V0": 1.006890788358888,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6303",
            "ports": {
                "bus": 6303
            },
            "params": {
                "P0": 7.466026782989502,
                "Q0": 0.9740467667579651,
                "V0": 1.0300013756983089,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6305",
            "ports": {
                "bus": 6305
            },
            "params": {
                "P0": 0.6023245453834534,
                "Q0": 0.19751811027526855,
                "V0": 1.0600012015158147,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6401",
            "ports": {
                "bus": 6401
            },
            "params": {
                "P0": 17.463165283203125,
                "Q0": -4.521849632263184,
                "V0": 1.0724191916223587,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6402",
            "ports": {
                "bus": 6402
            },
            "params": {
                "P0": 2.8057494163513184,
                "Q0": 0.37701958417892456,
                "V0": 1.0358860784251753,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6403",
            "ports": {
                "bus": 6403
            },
            "params": {
                "P0": 0.021978028118610382,
                "Q0": 0.0027229480911046267,
                "V0": 1.1100014421247195,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6404",
            "ports": {
                "bus": 6404
            },
            "params": {
                "P0": 0.2975236475467682,
                "Q0": 0.03979165479540825,
                "V0": 1.0819829491866284,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6501",
            "ports": {
                "bus": 6501
            },
            "params": {
                "P0": 1.973373532295227,
                "Q0": 0.6530898213386536,
                "V0": 1.0222985157906204,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6502",
            "ports": {
                "bus": 6502
            },
            "params": {
                "P0": 15.704939842224121,
                "Q0": 2.8302290439605713,
                "V0": 1.0202471317643182,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6503",
            "ports": {
                "bus": 6503
            },
            "params": {
                "P0": 4.411533832550049,
                "Q0": 1.4460384845733643,
                "V0": 1.0650013566266612,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6504",
            "ports": {
                "bus": 6504
            },
            "params": {
                "P0": 3.0042166709899902,
                "Q0": 0.39636364579200745,
                "V0": 1.0227990920506282,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6505",
            "ports": {
                "bus": 6505
            },
            "params": {
                "P0": 0.07023095339536667,
                "Q0": 0.023830823600292206,
                "V0": 1.07141039628786,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6507",
            "ports": {
                "bus": 6507
            },
            "params": {
                "P0": 5.54944372177124,
                "Q0": -0.6461167335510254,
                "V0": 1.051361546451917,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6508",
            "ports": {
                "bus": 6508
            },
            "params": {
                "P0": 1.3263083696365356,
                "Q0": 0.4373239576816559,
                "V0": 1.02821779016075,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6509",
            "ports": {
                "bus": 6509
            },
            "params": {
                "P0": 0.08673343062400818,
                "Q0": 0.02869805507361889,
                "V0": 1.020993863720225,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6510",
            "ports": {
                "bus": 6510
            },
            "params": {
                "P0": 19.493417739868164,
                "Q0": -1.0934240818023682,
                "V0": 0.9885501210215537,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_7001",
            "ports": {
                "bus": 7001
            },
            "params": {
                "P0": 70.00914001464844,
                "Q0": 5.642696142196655,
                "V0": 1.019999374755155,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_7002",
            "ports": {
                "bus": 7002
            },
            "params": {
                "P0": 25.54832649230957,
                "Q0": -1.380685567855835,
                "V0": 1.0149994719648245,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_8003",
            "ports": {
                "bus": 8003
            },
            "params": {
                "P0": 5.874049186706543,
                "Q0": 0.7662609219551086,
                "V0": 1.0750004794399317,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_8004",
            "ports": {
                "bus": 8004
            },
            "params": {
                "P0": 34.091041564941406,
                "Q0": 4.446992874145508,
                "V0": 1.0000003176879162,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_8005",
            "ports": {
                "bus": 8005
            },
            "params": {
                "P0": 12.168645858764648,
                "Q0": 1.6245814561843872,
                "V0": 1.0030024097757637,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4001",
            "ports": {
                "bus": 4001
            },
            "params": {
                "P0": 0.0,
                "Q0": -6.998409271240234,
                "V0": 1.080000710637886,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6304",
            "ports": {
                "bus": 6304
            },
            "params": {
                "P0": 0.0,
                "Q0": -5.974413871765137,
                "V0": 0.9978655596260027,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "Genrou",
            "id": "genrou_1032_C_",
            "ports": {
                "bus": 1032,
                "speed": 1,
                "pmech": 2,
                "efd": 3
            },
            "params": {
                "p0": 7.119999885559082,
                "q0": -0.032755326479673386,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 873.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1032_G_",
            "ports": {
                "bus": 1032,
                "speed": 4,
                "pmech": 5,
                "efd": 6
            },
            "params": {
                "p0": 8.5600004196167,
                "q0": -0.032755326479673386,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1050.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1032_S_",
            "ports": {
                "bus": 1032
            },
            "params": {
                "p0": 5.199999809265137,
                "q0": -0.032755326479673386,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 638.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1034_C_",
            "ports": {
                "bus": 1034,
                "speed": 7,
                "pmech": 8,
                "efd": 9
            },
            "params": {
                "p0": 18.469999313354492,
                "q0": 2.6238434314727783,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2100.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1034_G_",
            "ports": {
                "bus": 1034,
                "speed": 10,
                "pmech": 11,
                "efd": 12
            },
            "params": {
                "p0": 25.649999618530273,
                "q0": 2.6238434314727783,
                "H": 2.4100000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2900.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1034_W_",
            "ports": {
                "bus": 1034
            },
            "params": {
                "p0": 15.979999542236328,
                "q0": 2.6238434314727783,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1682.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1131_C_",
            "ports": {
                "bus": 1131,
                "speed": 13,
                "pmech": 14,
                "efd": 15
            },
            "params": {
                "p0": 5.300000190734863,
                "q0": -0.4678024649620056,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1268.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1131_G_",
            "ports": {
                "bus": 1131,
                "speed": 16,
                "pmech": 17,
                "efd": 18
            },
            "params": {
                "p0": 20.639999389648438,
                "q0": -0.4678024649620056,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4934.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1232_C_",
            "ports": {
                "bus": 1232,
                "speed": 19,
                "pmech": 20,
                "efd": 21
            },
            "params": {
                "p0": 27.280000686645508,
                "q0": 0.005691458471119404,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4977.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1232_H_",
            "ports": {
                "bus": 1232,
                "speed": 22,
                "pmech": 23,
                "efd": 24
            },
            "params": {
                "p0": 6.570000171661377,
                "q0": 0.005691458471119404,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1199.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1331_G_",
            "ports": {
                "bus": 1331,
                "speed": 25,
                "pmech": 26,
                "efd": 27
            },
            "params": {
                "p0": 19.860000610351562,
                "q0": 0.24623404443264008,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2167.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1331_H_",
            "ports": {
                "bus": 1331,
                "speed": 28,
                "pmech": 29,
                "efd": 30
            },
            "params": {
                "p0": 21.329999923706055,
                "q0": 0.24623404443264008,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2328.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1333_C_",
            "ports": {
                "bus": 1333,
                "speed": 31,
                "pmech": 32,
                "efd": 33
            },
            "params": {
                "p0": 2.180000066757202,
                "q0": 2.172945261001587,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 418.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1333_G_",
            "ports": {
                "bus": 1333,
                "speed": 34,
                "pmech": 35,
                "efd": 36
            },
            "params": {
                "p0": 36.619998931884766,
                "q0": 2.172945261001587,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 7011.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1333_S_",
            "ports": {
                "bus": 1333
            },
            "params": {
                "p0": 12.65999984741211,
                "q0": 2.172945261001587,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2423.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1431_G_",
            "ports": {
                "bus": 1431,
                "speed": 37,
                "pmech": 38,
                "efd": 39
            },
            "params": {
                "p0": 51.290000915527344,
                "q0": 4.091549396514893,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 9170.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1431_N_",
            "ports": {
                "bus": 1431,
                "speed": 40,
                "pmech": 41,
                "efd": 42
            },
            "params": {
                "p0": 23.549999237060547,
                "q0": 4.091549396514893,
                "H": 4.260000228881836,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4210.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_1431_S_",
            "ports": {
                "bus": 1431
            },
            "params": {
                "p0": 13.529999732971191,
                "q0": 4.091549396514893,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2419.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2030_E_",
            "ports": {
                "bus": 2030,
                "speed": 43,
                "pmech": 44,
                "efd": 45
            },
            "params": {
                "p0": 6.050000190734863,
                "q0": 1.42476487159729,
                "H": 4.53000020980835,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 699.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2030_G_",
            "ports": {
                "bus": 2030,
                "speed": 46,
                "pmech": 47,
                "efd": 48
            },
            "params": {
                "p0": 18.530000686645508,
                "q0": 1.42476487159729,
                "H": 4.53000020980835,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2140.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2130_E_",
            "ports": {
                "bus": 2130,
                "speed": 49,
                "pmech": 50,
                "efd": 51
            },
            "params": {
                "p0": 5.730000019073486,
                "q0": 0.2870956063270569,
                "H": 3.740000009536743,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 831.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2130_G_",
            "ports": {
                "bus": 2130,
                "speed": 52,
                "pmech": 53,
                "efd": 54
            },
            "params": {
                "p0": 4.039999961853027,
                "q0": 0.2870956063270569,
                "H": 3.740000009536743,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 586.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2130_H_",
            "ports": {
                "bus": 2130,
                "speed": 55,
                "pmech": 56,
                "efd": 57
            },
            "params": {
                "p0": 2.7300000190734863,
                "q0": 0.2870956063270569,
                "H": 3.740000009536743,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 396.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2130_S_",
            "ports": {
                "bus": 2130
            },
            "params": {
                "p0": 0.7900000214576721,
                "q0": 0.2870956063270569,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 115.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2233_DG",
            "ports": {
                "bus": 2233,
                "speed": 58,
                "pmech": 59,
                "efd": 60
            },
            "params": {
                "p0": 2.8499999046325684,
                "q0": 1.2546590566635132,
                "H": 3.299999952316284,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1035.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2233_EG",
            "ports": {
                "bus": 2233,
                "speed": 61,
                "pmech": 62,
                "efd": 63
            },
            "params": {
                "p0": 5.059999942779541,
                "q0": 1.2546590566635132,
                "H": 3.299999952316284,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1837.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2233_TG",
            "ports": {
                "bus": 2233,
                "speed": 64,
                "pmech": 65,
                "efd": 66
            },
            "params": {
                "p0": 2.0199999809265137,
                "q0": 1.2546590566635132,
                "H": 3.299999952316284,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 733.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2332_S_",
            "ports": {
                "bus": 2332
            },
            "params": {
                "p0": 8.779999732971191,
                "q0": 0.41998836398124695,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2431_S_",
            "ports": {
                "bus": 2431
            },
            "params": {
                "p0": 5.0,
                "q0": -0.4522625505924225,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1666.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2434_S_",
            "ports": {
                "bus": 2434
            },
            "params": {
                "p0": 5.0,
                "q0": -3.3751015663146973,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1489.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2438_EG",
            "ports": {
                "bus": 2438,
                "speed": 67,
                "pmech": 68,
                "efd": 69
            },
            "params": {
                "p0": 5.03000020980835,
                "q0": 0.3209500312805176,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2292.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2438_RG",
            "ports": {
                "bus": 2438,
                "speed": 70,
                "pmech": 71,
                "efd": 72
            },
            "params": {
                "p0": 11.959990501403809,
                "q0": 0.3209500312805176,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 5451.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2438_S_",
            "ports": {
                "bus": 2438
            },
            "params": {
                "p0": 2.509999990463257,
                "q0": 0.3209500312805176,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1146.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2438_SG",
            "ports": {
                "bus": 2438,
                "speed": 73,
                "pmech": 74,
                "efd": 75
            },
            "params": {
                "p0": 9.010000228881836,
                "q0": 0.3209500312805176,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4110.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2438_SH",
            "ports": {
                "bus": 2438,
                "speed": 76,
                "pmech": 77,
                "efd": 78
            },
            "params": {
                "p0": 2.3299999237060547,
                "q0": 0.3209500312805176,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1460.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2438_SW",
            "ports": {
                "bus": 2438
            },
            "params": {
                "p0": 7.039999961853027,
                "q0": 0.3209500312805176,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 3210.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2438_WG",
            "ports": {
                "bus": 2438,
                "speed": 79,
                "pmech": 80,
                "efd": 81
            },
            "params": {
                "p0": 12.760000228881836,
                "q0": 0.3209500312805176,
                "H": 3.5399999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 5817.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2439_S_",
            "ports": {
                "bus": 2439
            },
            "params": {
                "p0": 10.0,
                "q0": -2.4266531467437744,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1666.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2533_S_",
            "ports": {
                "bus": 2533
            },
            "params": {
                "p0": 18.989999771118164,
                "q0": 1.2751497030258179,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1999.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2630_G_",
            "ports": {
                "bus": 2630,
                "speed": 82,
                "pmech": 83,
                "efd": 84
            },
            "params": {
                "p0": 22.81999969482422,
                "q0": 1.8477272987365723,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3947.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2631_S_",
            "ports": {
                "bus": 2631
            },
            "params": {
                "p0": 2.319999933242798,
                "q0": 0.32062453031539917,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 520.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2634_C_",
            "ports": {
                "bus": 2634,
                "speed": 85,
                "pmech": 86,
                "efd": 87
            },
            "params": {
                "p0": 15.369999885559082,
                "q0": -0.19315558671951294,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1900.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2637_H_",
            "ports": {
                "bus": 2637,
                "speed": 88,
                "pmech": 89,
                "efd": 90
            },
            "params": {
                "p0": 0.8299999833106995,
                "q0": 0.40443557500839233,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 200.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2638_H_",
            "ports": {
                "bus": 2638,
                "speed": 91,
                "pmech": 92,
                "efd": 93
            },
            "params": {
                "p0": 2.0,
                "q0": 0.07739601284265518,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 407.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3133_NG",
            "ports": {
                "bus": 3133,
                "speed": 94,
                "pmech": 95,
                "efd": 96
            },
            "params": {
                "p0": 0.3100000023841858,
                "q0": -0.12496181577444077,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 80.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3135_MG",
            "ports": {
                "bus": 3135,
                "speed": 97,
                "pmech": 98,
                "efd": 99
            },
            "params": {
                "p0": 2.059999942779541,
                "q0": 0.42757683992385864,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 541.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3135_NG",
            "ports": {
                "bus": 3135,
                "speed": 100,
                "pmech": 101,
                "efd": 102
            },
            "params": {
                "p0": 0.14000000059604645,
                "q0": 0.42757683992385864,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 38.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3234_DG",
            "ports": {
                "bus": 3234,
                "speed": 103,
                "pmech": 104,
                "efd": 105
            },
            "params": {
                "p0": 1.0399999618530273,
                "q0": 1.0099999904632568,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 177.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3234_MG",
            "ports": {
                "bus": 3234,
                "speed": 106,
                "pmech": 107,
                "efd": 108
            },
            "params": {
                "p0": 22.610000610351562,
                "q0": 1.1891604661941528,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3853.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3234_NG",
            "ports": {
                "bus": 3234,
                "speed": 109,
                "pmech": 110,
                "efd": 111
            },
            "params": {
                "p0": 6.079999923706055,
                "q0": 1.1891604661941528,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1037.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3234_NW",
            "ports": {
                "bus": 3234
            },
            "params": {
                "p0": 10.210000038146973,
                "q0": 1.1891604661941528,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1740.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3333_CG",
            "ports": {
                "bus": 3333,
                "speed": 112,
                "pmech": 113,
                "efd": 114
            },
            "params": {
                "p0": 6.199999809265137,
                "q0": 0.816931962966919,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1012.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3333_NG",
            "ports": {
                "bus": 3333,
                "speed": 115,
                "pmech": 116,
                "efd": 117
            },
            "params": {
                "p0": 1.909999966621399,
                "q0": 0.816931962966919,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 312.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3433_NG",
            "ports": {
                "bus": 3433,
                "speed": 118,
                "pmech": 119,
                "efd": 120
            },
            "params": {
                "p0": 4.809999942779541,
                "q0": 0.25640201568603516,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 921.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3433_S_",
            "ports": {
                "bus": 3433
            },
            "params": {
                "p0": 7.449999809265137,
                "q0": 0.25640201568603516,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3531_CE",
            "ports": {
                "bus": 3531,
                "speed": 121,
                "pmech": 122,
                "efd": 123
            },
            "params": {
                "p0": 7.829999923706055,
                "q0": 0.30858010053634644,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1424.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3531_NE",
            "ports": {
                "bus": 3531,
                "speed": 124,
                "pmech": 125,
                "efd": 126
            },
            "params": {
                "p0": 2.930000066757202,
                "q0": 0.30858010053634644,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 533.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3531_NH",
            "ports": {
                "bus": 3531,
                "speed": 127,
                "pmech": 128,
                "efd": 129
            },
            "params": {
                "p0": 0.12999999523162842,
                "q0": 0.12999999523162842,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 24.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3631_NB",
            "ports": {
                "bus": 3631,
                "speed": 130,
                "pmech": 131,
                "efd": 132
            },
            "params": {
                "p0": 0.30000001192092896,
                "q0": -0.14000000059604645,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 96.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3631_NG",
            "ports": {
                "bus": 3631,
                "speed": 133,
                "pmech": 134,
                "efd": 135
            },
            "params": {
                "p0": 0.6700000166893005,
                "q0": -0.33104389905929565,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 210.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3731_NH",
            "ports": {
                "bus": 3731,
                "speed": 136,
                "pmech": 137,
                "efd": 138
            },
            "params": {
                "p0": 2.2200000286102295,
                "q0": -1.2100000381469727,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 400.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3831_NN",
            "ports": {
                "bus": 3831,
                "speed": 139,
                "pmech": 140,
                "efd": 141
            },
            "params": {
                "p0": 21.079999923706055,
                "q0": -0.4078497290611267,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2323.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3835_NG",
            "ports": {
                "bus": 3835,
                "speed": 142,
                "pmech": 143,
                "efd": 144
            },
            "params": {
                "p0": 2.2899999618530273,
                "q0": 0.28828513622283936,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2025.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3835_S_",
            "ports": {
                "bus": 3835
            },
            "params": {
                "p0": 1.5,
                "q0": 0.28828513622283936,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3836_DG",
            "ports": {
                "bus": 3836,
                "speed": 145,
                "pmech": 146,
                "efd": 147
            },
            "params": {
                "p0": 6.789999961853027,
                "q0": -0.06824782490730286,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1497.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3931_NB",
            "ports": {
                "bus": 3931,
                "speed": 148,
                "pmech": 149,
                "efd": 150
            },
            "params": {
                "p0": 2.3499999046325684,
                "q0": 0.7248520851135254,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 567.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3931_NH",
            "ports": {
                "bus": 3931,
                "speed": 151,
                "pmech": 152,
                "efd": 153
            },
            "params": {
                "p0": 12.119999885559082,
                "q0": 0.7248520851135254,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2875.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3932_S_",
            "ports": {
                "bus": 3932
            },
            "params": {
                "p0": 13.550000190734863,
                "q0": -2.427826166152954,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3933_CG",
            "ports": {
                "bus": 3933,
                "speed": 154,
                "pmech": 155,
                "efd": 156
            },
            "params": {
                "p0": 4.053953170776367,
                "q0": 0.887383759021759,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 865.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3933_NB",
            "ports": {
                "bus": 3933,
                "speed": 157,
                "pmech": 158,
                "efd": 159
            },
            "params": {
                "p0": 1.6168951988220215,
                "q0": 0.7699999809265137,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 345.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3933_NG",
            "ports": {
                "bus": 3933,
                "speed": 160,
                "pmech": 161,
                "efd": 162
            },
            "params": {
                "p0": 9.031179428100586,
                "q0": 0.887383759021759,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1927.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3933_NH",
            "ports": {
                "bus": 3933,
                "speed": 163,
                "pmech": 164,
                "efd": 165
            },
            "params": {
                "p0": 12.766447067260742,
                "q0": 0.887383759021759,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2774.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3933_NW",
            "ports": {
                "bus": 3933
            },
            "params": {
                "p0": 3.4681284427642822,
                "q0": 0.887383759021759,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 740.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_3933_S_",
            "ports": {
                "bus": 3933
            },
            "params": {
                "p0": 6.247311592102051,
                "q0": 0.887383759021759,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
