                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4031_G_",
            "ports": {
                "bus": 4031,
                "speed": 166,
                "pmech": 167,
                "efd": 168
            },
            "params": {
                "p0": 8.928009986877441,
                "q0": -1.685997486114502,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2710.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4031_H_",
            "ports": {
                "bus": 4031,
                "speed": 169,
                "pmech": 170,
                "efd": 171
            },
            "params": {
                "p0": 3.1319899559020996,
                "q0": -1.685997486114502,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 952.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4031_S_",
            "ports": {
                "bus": 4031
            },
            "params": {
                "p0": 1.403999924659729,
                "q0": -1.685997486114502,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 427.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4031_W_",
            "ports": {
                "bus": 4031
            },
            "params": {
                "p0": 2.0880000591278076,
                "q0": -1.685997486114502,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 635.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4035_C_",
            "ports": {
                "bus": 4035,
                "speed": 172,
                "pmech": 173,
                "efd": 174
            },
            "params": {
                "p0": 1.7369999885559082,
                "q0": -1.2275633811950684,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 642.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4035_G_",
            "ports": {
                "bus": 4035,
                "speed": 175,
                "pmech": 176,
                "efd": 177
            },
            "params": {
                "p0": 4.482000350952148,
                "q0": -1.2275633811950684,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1656.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4035_H_",
            "ports": {
                "bus": 4035,
                "speed": 178,
                "pmech": 179,
                "efd": 180
            },
            "params": {
                "p0": 9.665999412536621,
                "q0": -1.2275633811950684,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3572.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4035_W_",
            "ports": {
                "bus": 4035
            },
            "params": {
                "p0": 6.974999904632568,
                "q0": -1.2275633811950684,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2578.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4039_G_",
            "ports": {
                "bus": 4039,
                "speed": 181,
                "pmech": 182,
                "efd": 183
            },
            "params": {
                "p0": 0.7739999890327454,
                "q0": 1.0199999809265137,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 150.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4039_H_",
            "ports": {
                "bus": 4039,
                "speed": 184,
                "pmech": 185,
                "efd": 186
            },
            "params": {
                "p0": 14.553000450134277,
                "q0": 3.8020682334899902,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2839.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4039_W_",
            "ports": {
                "bus": 4039
            },
            "params": {
                "p0": 7.127999782562256,
                "q0": 3.8020682334899902,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1290.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4131_B_",
            "ports": {
                "bus": 4131,
                "speed": 187,
                "pmech": 188,
                "efd": 189
            },
            "params": {
                "p0": 4.5,
                "q0": 1.5,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 711.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4131_H_",
            "ports": {
                "bus": 4131,
                "speed": 190,
                "pmech": 191,
                "efd": 192
            },
            "params": {
                "p0": 74.18700408935547,
                "q0": 5.433058738708496,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 12613.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4131_W_",
            "ports": {
                "bus": 4131
            },
            "params": {
                "p0": 5.552999973297119,
                "q0": 1.2000000476837158,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 790.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4132_G_",
            "ports": {
                "bus": 4132,
                "speed": 193,
                "pmech": 194,
                "efd": 195
            },
            "params": {
                "p0": 18.54899024963379,
                "q0": 0.5210067629814148,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2170.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4132_H_",
            "ports": {
                "bus": 4132,
                "speed": 196,
                "pmech": 197,
                "efd": 198
            },
            "params": {
                "p0": 38.358009338378906,
                "q0": 0.5210067629814148,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 5539.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4132_N_",
            "ports": {
                "bus": 4132,
                "speed": 199,
                "pmech": 200,
                "efd": 201
            },
            "params": {
                "p0": 9.0,
                "q0": 0.5210067629814148,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1200.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4132_W_",
            "ports": {
                "bus": 4132
            },
            "params": {
                "p0": 2.700000047683716,
                "q0": 0.5210067629814148,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 400.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4231_C_",
            "ports": {
                "bus": 4231,
                "speed": 202,
                "pmech": 203,
                "efd": 204
            },
            "params": {
                "p0": 9.989999771118164,
                "q0": 4.852210998535156,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1460.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4231_G_",
            "ports": {
                "bus": 4231,
                "speed": 205,
                "pmech": 206,
                "efd": 207
            },
            "params": {
                "p0": 6.642000198364258,
                "q0": 4.852210998535156,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 970.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4231_H_",
            "ports": {
                "bus": 4231,
                "speed": 208,
                "pmech": 209,
                "efd": 210
            },
            "params": {
                "p0": 24.066011428833008,
                "q0": 4.852210998535156,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3517.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4232_G_",
            "ports": {
                "bus": 4232,
                "speed": 211,
                "pmech": 212,
                "efd": 213
            },
            "params": {
                "p0": 3.482999801635742,
                "q0": -0.036406293511390686,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 872.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4232_H_",
            "ports": {
                "bus": 4232,
                "speed": 214,
                "pmech": 215,
                "efd": 216
            },
            "params": {
                "p0": 2.2230000495910645,
                "q0": -0.036406293511390686,
                "H": 3.8399999141693115,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 558.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_4232_W_",
            "ports": {
                "bus": 4232
            },
            "params": {
                "p0": 3.1679999828338623,
                "q0": -0.036406293511390686,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 695.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_5031_G_",
            "ports": {
                "bus": 5031,
                "speed": 217,
                "pmech": 218,
                "efd": 219
            },
            "params": {
                "p0": 8.217000007629395,
                "q0": 5.343293190002441,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2650.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_5031_H_",
            "ports": {
                "bus": 5031,
                "speed": 220,
                "pmech": 221,
                "efd": 222
            },
            "params": {
                "p0": 59.7599983215332,
                "q0": 5.343293190002441,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 10747.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_5032_C_",
            "ports": {
                "bus": 5032,
                "speed": 223,
                "pmech": 224,
                "efd": 225
            },
            "params": {
                "p0": 36.46800231933594,
                "q0": 4.102794647216797,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 13039.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_5032_G_",
            "ports": {
                "bus": 5032,
                "speed": 226,
                "pmech": 227,
                "efd": 228
            },
            "params": {
                "p0": 26.954999923706055,
                "q0": 4.102794647216797,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 9636.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_5032_R_",
            "ports": {
                "bus": 5032,
                "speed": 229,
                "pmech": 230,
                "efd": 231
            },
            "params": {
                "p0": 0.6660000085830688,
                "q0": 0.5400000214576721,
                "H": 3.0799999237060547,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 108.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_5032_S_",
            "ports": {
                "bus": 5032
            },
            "params": {
                "p0": 27.01799964904785,
                "q0": 4.102794647216797,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 4410.2001953125
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_5032_W_",
            "ports": {
                "bus": 5032
            },
            "params": {
                "p0": 3.312000036239624,
                "q0": 2.7100000381469727,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 541.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6132_B_",
            "ports": {
                "bus": 6132,
                "speed": 232,
                "pmech": 233,
                "efd": 234
            },
            "params": {
                "p0": 0.44999998807907104,
                "q0": -0.20000000298023224,
                "H": 2.1500000953674316,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 122.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6132_G_",
            "ports": {
                "bus": 6132,
                "speed": 235,
                "pmech": 236,
                "efd": 237
            },
            "params": {
                "p0": 10.430999755859375,
                "q0": -1.4700000286102295,
                "H": 2.1500000953674316,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1272.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6132_H_",
            "ports": {
                "bus": 6132,
                "speed": 238,
                "pmech": 239,
                "efd": 240
            },
            "params": {
                "p0": 19.925989151000977,
                "q0": -3.8473219871520996,
                "H": 2.1500000953674316,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2541.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6132_S_",
            "ports": {
                "bus": 6132
            },
            "params": {
                "p0": 1.7999999523162842,
                "q0": -0.75,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 395.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6132_W_",
            "ports": {
                "bus": 6132
            },
            "params": {
                "p0": 5.031000137329102,
                "q0": -2.0999999046325684,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 973.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6231_C_",
            "ports": {
                "bus": 6231,
                "speed": 241,
                "pmech": 242,
                "efd": 243
            },
            "params": {
                "p0": 7.05150032043457,
                "q0": -1.0658953189849854,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2488.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6231_G_",
            "ports": {
                "bus": 6231,
                "speed": 244,
                "pmech": 245,
                "efd": 246
            },
            "params": {
                "p0": 2.25,
                "q0": -0.699999988079071,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 250.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6235_G_",
            "ports": {
                "bus": 6235,
                "speed": 247,
                "pmech": 248,
                "efd": 249
            },
            "params": {
                "p0": 0.8999999761581421,
                "q0": 0.491673082113266,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 226.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6235_H_",
            "ports": {
                "bus": 6235,
                "speed": 250,
                "pmech": 251,
                "efd": 252
            },
            "params": {
                "p0": 10.404000282287598,
                "q0": 0.491673082113266,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 2671.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6235_W_",
            "ports": {
                "bus": 6235
            },
            "params": {
                "p0": 2.807999849319458,
                "q0": 0.491673082113266,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 720.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6333_C_",
            "ports": {
                "bus": 6333,
                "speed": 253,
                "pmech": 254,
                "efd": 255
            },
            "params": {
                "p0": 28.376998901367188,
                "q0": 3.288585901260376,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 4594.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6333_W_",
            "ports": {
                "bus": 6333
            },
            "params": {
                "p0": 9.197999954223633,
                "q0": 3.288585901260376,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1489.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6335_C_",
            "ports": {
                "bus": 6335,
                "speed": 256,
                "pmech": 257,
                "efd": 258
            },
            "params": {
                "p0": 22.743000030517578,
                "q0": 2.593749523162842,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3000.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6335_G_",
            "ports": {
                "bus": 6335,
                "speed": 259,
                "pmech": 260,
                "efd": 261
            },
            "params": {
                "p0": 2.952000141143799,
                "q0": 2.593749523162842,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 418.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6335_H_",
            "ports": {
                "bus": 6335,
                "speed": 262,
                "pmech": 263,
                "efd": 264
            },
            "params": {
                "p0": 2.5920000076293945,
                "q0": 2.593749523162842,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 400.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6433_C_",
            "ports": {
                "bus": 6433,
                "speed": 265,
                "pmech": 266,
                "efd": 267
            },
            "params": {
                "p0": 1.940000057220459,
                "q0": 0.741401195526123,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 391.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6433_E_",
            "ports": {
                "bus": 6433,
                "speed": 268,
                "pmech": 269,
                "efd": 270
            },
            "params": {
                "p0": 3.7200000286102295,
                "q0": 0.5899999737739563,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 751.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6433_G_",
            "ports": {
                "bus": 6433,
                "speed": 271,
                "pmech": 272,
                "efd": 273
            },
            "params": {
                "p0": 6.789999961853027,
                "q0": 0.741401195526123,
                "H": 2.7899999618530273,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1369.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6433_W_",
            "ports": {
                "bus": 6433
            },
            "params": {
                "p0": 0.75,
                "q0": 0.5,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 152.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6533_C_",
            "ports": {
                "bus": 6533,
                "speed": 274,
                "pmech": 275,
                "efd": 276
            },
            "params": {
                "p0": 13.185009956359863,
                "q0": 0.785739004611969,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3276.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6533_G_",
            "ports": {
                "bus": 6533,
                "speed": 277,
                "pmech": 278,
                "efd": 279
            },
            "params": {
                "p0": 12.132010459899902,
                "q0": 0.785739004611969,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3239.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6533_H_",
            "ports": {
                "bus": 6533,
                "speed": 280,
                "pmech": 281,
                "efd": 282
            },
            "params": {
                "p0": 0.8999999761581421,
                "q0": 0.75,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 275.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6533_S_",
            "ports": {
                "bus": 6533
            },
            "params": {
                "p0": 5.660999774932861,
                "q0": 0.785739004611969,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1407.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_6533_W_",
            "ports": {
                "bus": 6533
            },
            "params": {
                "p0": 1.5750000476837158,
                "q0": 0.20000000298023224,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 391.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7031_C_",
            "ports": {
                "bus": 7031,
                "speed": 283,
                "pmech": 284,
                "efd": 285
            },
            "params": {
                "p0": 11.051989555358887,
                "q0": 3.808389902114868,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3127.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7031_G_",
            "ports": {
                "bus": 7031,
                "speed": 286,
                "pmech": 287,
                "efd": 288
            },
            "params": {
                "p0": 22.428020477294922,
                "q0": 3.808389902114868,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 6346.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7031_P_",
            "ports": {
                "bus": 7031,
                "speed": 289,
                "pmech": 290,
                "efd": 291
            },
            "params": {
                "p0": 1.2330000400543213,
                "q0": 1.75,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 509.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7031_W_",
            "ports": {
                "bus": 7031
            },
            "params": {
                "p0": 10.979999542236328,
                "q0": 3.808389902114868,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 3106.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7032_C_",
            "ports": {
                "bus": 7032,
                "speed": 292,
                "pmech": 293,
                "efd": 294
            },
            "params": {
                "p0": 10.574999809265137,
                "q0": 0.2171921581029892,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1821.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7032_G_",
            "ports": {
                "bus": 7032,
                "speed": 295,
                "pmech": 296,
                "efd": 297
            },
            "params": {
                "p0": 8.61299991607666,
                "q0": 0.2171921581029892,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1483.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7032_H_",
            "ports": {
                "bus": 7032,
                "speed": 298,
                "pmech": 299,
                "efd": 300
            },
            "params": {
                "p0": 3.9060001373291016,
                "q0": 0.2171921581029892,
                "H": 2.869999885559082,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 672.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_7032_S_",
            "ports": {
                "bus": 7032
            },
            "params": {
                "p0": 4.283999919891357,
                "q0": 0.2171921581029892,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 738.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_8033_H_",
            "ports": {
                "bus": 8033,
                "speed": 301,
                "pmech": 302,
                "efd": 303
            },
            "params": {
                "p0": 11.819999694824219,
                "q0": 2.5972440242767334,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 1394.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_8034_G_",
            "ports": {
                "bus": 8034,
                "speed": 304,
                "pmech": 305,
                "efd": 306
            },
            "params": {
                "p0": 29.459999084472656,
                "q0": 2.3938872814178467,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 3754.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_8034_H_",
            "ports": {
                "bus": 8034,
                "speed": 307,
                "pmech": 308,
                "efd": 309
            },
            "params": {
                "p0": 4.269999980926514,
                "q0": 2.3938872814178467,
                "H": 3.6600000858306885,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05000000074505806,
                "Xd": 1.399999976158142,
                "Xdp": 0.30000001192092896,
                "Xdpp": 0.20000000298023224,
                "Xq": 1.350000023841858,
                "Xqp": 0.6000000238418579,
                "Xqpp": 0.20000000298023224,
                "Xl": 0.10000000149011612,
                "S10": 0.029999999329447746,
                "S12": 0.4000000059604645,
                "mva": 544.0
            },
            "mon": [
                "omega"
            ]
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1032_C_",
            "ports": {
                "bus": 1032,
                "speed": 1,
                "pmech": 2
            },
            "params": {
                "Trate": 873.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1032_G_",
            "ports": {
                "bus": 1032,
                "speed": 4,
                "pmech": 5
            },
            "params": {
                "Trate": 1050.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1034_C_",
            "ports": {
                "bus": 1034,
                "speed": 7,
                "pmech": 8
            },
            "params": {
                "Trate": 2100.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1034_G_",
            "ports": {
                "bus": 1034,
                "speed": 10,
                "pmech": 11
            },
            "params": {
                "Trate": 2900.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1131_C_",
            "ports": {
                "bus": 1131,
                "speed": 13,
                "pmech": 14
            },
            "params": {
                "Trate": 1268.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1131_G_",
            "ports": {
                "bus": 1131,
                "speed": 16,
                "pmech": 17
            },
            "params": {
                "Trate": 4934.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1232_C_",
            "ports": {
                "bus": 1232,
                "speed": 19,
                "pmech": 20
            },
            "params": {
                "Trate": 4977.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1232_H_",
            "ports": {
                "bus": 1232,
                "speed": 22,
                "pmech": 23
            },
            "params": {
                "Trate": 1199.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1331_G_",
            "ports": {
                "bus": 1331,
                "speed": 25,
                "pmech": 26
            },
            "params": {
                "Trate": 2167.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1331_H_",
            "ports": {
                "bus": 1331,
                "speed": 28,
                "pmech": 29
            },
            "params": {
                "Trate": 2328.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1333_C_",
            "ports": {
                "bus": 1333,
                "speed": 31,
                "pmech": 32
            },
            "params": {
                "Trate": 418.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1333_G_",
            "ports": {
                "bus": 1333,
                "speed": 34,
                "pmech": 35
            },
            "params": {
                "Trate": 7011.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1431_G_",
            "ports": {
                "bus": 1431,
                "speed": 37,
                "pmech": 38
            },
            "params": {
                "Trate": 9170.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_1431_N_",
            "ports": {
                "bus": 1431,
                "speed": 40,
                "pmech": 41
            },
            "params": {
                "Trate": 4210.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2030_E_",
            "ports": {
                "bus": 2030,
                "speed": 43,
                "pmech": 44
            },
            "params": {
                "Trate": 699.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2030_G_",
            "ports": {
                "bus": 2030,
                "speed": 46,
                "pmech": 47
            },
            "params": {
                "Trate": 2140.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2130_E_",
            "ports": {
                "bus": 2130,
                "speed": 49,
                "pmech": 50
            },
            "params": {
                "Trate": 831.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2130_G_",
            "ports": {
                "bus": 2130,
                "speed": 52,
                "pmech": 53
            },
            "params": {
                "Trate": 586.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2130_H_",
            "ports": {
                "bus": 2130,
                "speed": 55,
                "pmech": 56
            },
            "params": {
                "Trate": 396.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2233_DG",
            "ports": {
                "bus": 2233,
                "speed": 58,
                "pmech": 59
            },
            "params": {
                "Trate": 1035.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2233_EG",
            "ports": {
                "bus": 2233,
                "speed": 61,
                "pmech": 62
            },
            "params": {
                "Trate": 1837.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2233_TG",
            "ports": {
                "bus": 2233,
                "speed": 64,
                "pmech": 65
            },
            "params": {
                "Trate": 733.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2438_EG",
            "ports": {
                "bus": 2438,
                "speed": 67,
                "pmech": 68
            },
            "params": {
                "Trate": 2292.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2438_RG",
            "ports": {
                "bus": 2438,
                "speed": 70,
                "pmech": 71
            },
            "params": {
                "Trate": 5451.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2438_SG",
            "ports": {
                "bus": 2438,
                "speed": 73,
                "pmech": 74
            },
            "params": {
                "Trate": 4110.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2438_SH",
            "ports": {
                "bus": 2438,
                "speed": 76,
                "pmech": 77
            },
            "params": {
                "Trate": 1460.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2438_WG",
            "ports": {
                "bus": 2438,
                "speed": 79,
                "pmech": 80
            },
            "params": {
                "Trate": 5817.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2630_G_",
            "ports": {
                "bus": 2630,
                "speed": 82,
                "pmech": 83
            },
            "params": {
                "Trate": 3947.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2634_C_",
            "ports": {
                "bus": 2634,
                "speed": 85,
                "pmech": 86
            },
            "params": {
                "Trate": 1900.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2637_H_",
            "ports": {
                "bus": 2637,
                "speed": 88,
                "pmech": 89
            },
            "params": {
                "Trate": 200.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2638_H_",
            "ports": {
                "bus": 2638,
                "speed": 91,
                "pmech": 92
            },
            "params": {
                "Trate": 407.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3133_NG",
            "ports": {
                "bus": 3133,
                "speed": 94,
                "pmech": 95
            },
            "params": {
                "Trate": 80.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3135_MG",
            "ports": {
                "bus": 3135,
                "speed": 97,
                "pmech": 98
            },
            "params": {
                "Trate": 541.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3135_NG",
            "ports": {
                "bus": 3135,
                "speed": 100,
                "pmech": 101
            },
            "params": {
                "Trate": 38.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3234_DG",
            "ports": {
                "bus": 3234,
                "speed": 103,
                "pmech": 104
            },
            "params": {
                "Trate": 177.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3234_MG",
            "ports": {
                "bus": 3234,
                "speed": 106,
                "pmech": 107
            },
            "params": {
                "Trate": 3853.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3234_NG",
            "ports": {
                "bus": 3234,
                "speed": 109,
                "pmech": 110
            },
            "params": {
                "Trate": 1037.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3333_CG",
            "ports": {
                "bus": 3333,
                "speed": 112,
                "pmech": 113
            },
            "params": {
                "Trate": 1012.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3333_NG",
            "ports": {
                "bus": 3333,
                "speed": 115,
                "pmech": 116
            },
            "params": {
                "Trate": 312.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3433_NG",
            "ports": {
                "bus": 3433,
                "speed": 118,
                "pmech": 119
            },
            "params": {
                "Trate": 921.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3531_CE",
            "ports": {
                "bus": 3531,
                "speed": 121,
                "pmech": 122
            },
            "params": {
                "Trate": 1424.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3531_NE",
            "ports": {
                "bus": 3531,
                "speed": 124,
                "pmech": 125
            },
            "params": {
                "Trate": 533.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3531_NH",
            "ports": {
                "bus": 3531,
                "speed": 127,
                "pmech": 128
            },
            "params": {
                "Trate": 24.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3631_NB",
            "ports": {
                "bus": 3631,
                "speed": 130,
                "pmech": 131
            },
            "params": {
                "Trate": 96.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3631_NG",
            "ports": {
                "bus": 3631,
                "speed": 133,
                "pmech": 134
            },
            "params": {
                "Trate": 210.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3731_NH",
            "ports": {
                "bus": 3731,
                "speed": 136,
                "pmech": 137
            },
            "params": {
                "Trate": 400.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3831_NN",
            "ports": {
                "bus": 3831,
                "speed": 139,
                "pmech": 140
            },
            "params": {
                "Trate": 2323.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3835_NG",
            "ports": {
                "bus": 3835,
                "speed": 142,
                "pmech": 143
            },
            "params": {
                "Trate": 2025.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3836_DG",
            "ports": {
                "bus": 3836,
                "speed": 145,
                "pmech": 146
            },
            "params": {
                "Trate": 1497.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3931_NB",
            "ports": {
                "bus": 3931,
                "speed": 148,
                "pmech": 149
            },
            "params": {
                "Trate": 567.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3931_NH",
            "ports": {
                "bus": 3931,
                "speed": 151,
                "pmech": 152
            },
            "params": {
                "Trate": 2875.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3933_CG",
            "ports": {
                "bus": 3933,
                "speed": 154,
                "pmech": 155
            },
            "params": {
                "Trate": 865.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3933_NB",
            "ports": {
                "bus": 3933,
                "speed": 157,
                "pmech": 158
            },
            "params": {
                "Trate": 345.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3933_NG",
            "ports": {
                "bus": 3933,
                "speed": 160,
                "pmech": 161
            },
            "params": {
                "Trate": 1927.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_3933_NH",
            "ports": {
                "bus": 3933,
                "speed": 163,
                "pmech": 164
            },
            "params": {
                "Trate": 2774.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4031_G_",
            "ports": {
                "bus": 4031,
                "speed": 166,
                "pmech": 167
            },
            "params": {
                "Trate": 2710.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4031_H_",
            "ports": {
                "bus": 4031,
                "speed": 169,
                "pmech": 170
            },
            "params": {
                "Trate": 952.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4035_C_",
            "ports": {
                "bus": 4035,
                "speed": 172,
                "pmech": 173
            },
            "params": {
                "Trate": 642.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4035_G_",
            "ports": {
                "bus": 4035,
                "speed": 175,
                "pmech": 176
            },
            "params": {
                "Trate": 1656.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4035_H_",
            "ports": {
                "bus": 4035,
                "speed": 178,
                "pmech": 179
            },
            "params": {
                "Trate": 3572.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4039_G_",
            "ports": {
                "bus": 4039,
                "speed": 181,
                "pmech": 182
            },
            "params": {
                "Trate": 150.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4039_H_",
            "ports": {
                "bus": 4039,
                "speed": 184,
                "pmech": 185
            },
            "params": {
                "Trate": 2839.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4131_B_",
            "ports": {
                "bus": 4131,
                "speed": 187,
                "pmech": 188
            },
            "params": {
                "Trate": 711.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4131_H_",
            "ports": {
                "bus": 4131,
                "speed": 190,
                "pmech": 191
            },
            "params": {
                "Trate": 12613.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4132_G_",
            "ports": {
                "bus": 4132,
                "speed": 193,
                "pmech": 194
            },
            "params": {
                "Trate": 2170.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4132_H_",
            "ports": {
                "bus": 4132,
                "speed": 196,
                "pmech": 197
            },
            "params": {
                "Trate": 5539.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4132_N_",
            "ports": {
                "bus": 4132,
                "speed": 199,
                "pmech": 200
            },
            "params": {
                "Trate": 1200.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4231_C_",
            "ports": {
                "bus": 4231,
                "speed": 202,
                "pmech": 203
            },
            "params": {
                "Trate": 1460.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4231_G_",
            "ports": {
                "bus": 4231,
                "speed": 205,
                "pmech": 206
            },
            "params": {
                "Trate": 970.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4231_H_",
            "ports": {
                "bus": 4231,
                "speed": 208,
                "pmech": 209
            },
            "params": {
                "Trate": 3517.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4232_G_",
            "ports": {
                "bus": 4232,
                "speed": 211,
                "pmech": 212
            },
            "params": {
                "Trate": 872.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_4232_H_",
            "ports": {
                "bus": 4232,
                "speed": 214,
                "pmech": 215
            },
            "params": {
                "Trate": 558.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_5031_G_",
            "ports": {
                "bus": 5031,
                "speed": 217,
                "pmech": 218
            },
            "params": {
                "Trate": 2650.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_5031_H_",
            "ports": {
                "bus": 5031,
                "speed": 220,
                "pmech": 221
            },
            "params": {
                "Trate": 10747.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_5032_C_",
            "ports": {
                "bus": 5032,
                "speed": 223,
                "pmech": 224
            },
            "params": {
                "Trate": 13039.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_5032_G_",
            "ports": {
                "bus": 5032,
                "speed": 226,
                "pmech": 227
            },
            "params": {
                "Trate": 9636.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_5032_R_",
            "ports": {
                "bus": 5032,
                "speed": 229,
                "pmech": 230
            },
            "params": {
                "Trate": 108.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6132_B_",
            "ports": {
                "bus": 6132,
                "speed": 232,
                "pmech": 233
            },
            "params": {
                "Trate": 122.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6132_G_",
            "ports": {
                "bus": 6132,
                "speed": 235,
                "pmech": 236
            },
            "params": {
                "Trate": 1272.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6132_H_",
            "ports": {
                "bus": 6132,
                "speed": 238,
                "pmech": 239
            },
            "params": {
                "Trate": 2541.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6231_C_",
            "ports": {
                "bus": 6231,
                "speed": 241,
                "pmech": 242
            },
            "params": {
                "Trate": 2488.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6231_G_",
            "ports": {
                "bus": 6231,
                "speed": 244,
                "pmech": 245
            },
            "params": {
                "Trate": 250.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6235_G_",
            "ports": {
                "bus": 6235,
                "speed": 247,
                "pmech": 248
            },
            "params": {
                "Trate": 226.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6235_H_",
            "ports": {
                "bus": 6235,
                "speed": 250,
                "pmech": 251
            },
            "params": {
                "Trate": 2671.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6333_C_",
            "ports": {
                "bus": 6333,
                "speed": 253,
                "pmech": 254
            },
            "params": {
                "Trate": 4594.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6335_C_",
            "ports": {
                "bus": 6335,
                "speed": 256,
                "pmech": 257
            },
            "params": {
                "Trate": 3000.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6335_G_",
            "ports": {
                "bus": 6335,
                "speed": 259,
                "pmech": 260
            },
            "params": {
                "Trate": 418.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6335_H_",
            "ports": {
                "bus": 6335,
                "speed": 262,
                "pmech": 263
            },
            "params": {
                "Trate": 400.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6433_C_",
            "ports": {
                "bus": 6433,
                "speed": 265,
                "pmech": 266
            },
            "params": {
                "Trate": 391.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6433_E_",
            "ports": {
                "bus": 6433,
                "speed": 268,
                "pmech": 269
            },
            "params": {
                "Trate": 751.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6433_G_",
            "ports": {
                "bus": 6433,
                "speed": 271,
                "pmech": 272
            },
            "params": {
                "Trate": 1369.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6533_C_",
            "ports": {
                "bus": 6533,
                "speed": 274,
                "pmech": 275
            },
            "params": {
                "Trate": 3276.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6533_G_",
            "ports": {
                "bus": 6533,
                "speed": 277,
                "pmech": 278
            },
            "params": {
                "Trate": 3239.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_6533_H_",
            "ports": {
                "bus": 6533,
                "speed": 280,
                "pmech": 281
            },
            "params": {
                "Trate": 275.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_7031_C_",
            "ports": {
                "bus": 7031,
                "speed": 283,
                "pmech": 284
            },
            "params": {
                "Trate": 3127.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_7031_G_",
            "ports": {
                "bus": 7031,
                "speed": 286,
                "pmech": 287
            },
            "params": {
                "Trate": 6346.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_7031_P_",
            "ports": {
                "bus": 7031,
                "speed": 289,
                "pmech": 290
            },
            "params": {
                "Trate": 509.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_7032_C_",
            "ports": {
                "bus": 7032,
                "speed": 292,
                "pmech": 293
            },
            "params": {
                "Trate": 1821.0,
                "R": 0.07999999821186066,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.4000000059604645
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_7032_G_",
            "ports": {
                "bus": 7032,
                "speed": 295,
                "pmech": 296
            },
            "params": {
                "Trate": 1483.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_7032_H_",
            "ports": {
                "bus": 7032,
                "speed": 298,
                "pmech": 299
            },
            "params": {
                "Trate": 672.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_8033_H_",
            "ports": {
                "bus": 8033,
                "speed": 301,
                "pmech": 302
            },
            "params": {
                "Trate": 1394.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_8034_G_",
            "ports": {
                "bus": 8034,
                "speed": 304,
                "pmech": 305
            },
            "params": {
                "Trate": 3754.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_8034_H_",
            "ports": {
                "bus": 8034,
                "speed": 307,
                "pmech": 308
            },
            "params": {
                "Trate": 544.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1032_C_",
            "ports": {
                "bus": 1032,
                "efd": 3
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1032_G_",
            "ports": {
                "bus": 1032,
                "efd": 6
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1034_C_",
            "ports": {
                "bus": 1034,
                "efd": 9
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1034_G_",
            "ports": {
                "bus": 1034,
                "efd": 12
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1131_C_",
            "ports": {
                "bus": 1131,
                "efd": 15
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1131_G_",
            "ports": {
                "bus": 1131,
                "efd": 18
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1232_C_",
            "ports": {
                "bus": 1232,
                "efd": 21
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1232_H_",
            "ports": {
                "bus": 1232,
                "efd": 24
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1331_G_",
            "ports": {
                "bus": 1331,
                "efd": 27
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1331_H_",
            "ports": {
                "bus": 1331,
                "efd": 30
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1333_C_",
            "ports": {
                "bus": 1333,
                "efd": 33
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1333_G_",
            "ports": {
                "bus": 1333,
                "efd": 36
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1431_G_",
            "ports": {
                "bus": 1431,
                "efd": 39
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_1431_N_",
            "ports": {
                "bus": 1431,
                "efd": 42
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2030_E_",
            "ports": {
                "bus": 2030,
                "efd": 45
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2030_G_",
            "ports": {
                "bus": 2030,
                "efd": 48
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2130_E_",
            "ports": {
                "bus": 2130,
                "efd": 51
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2130_G_",
            "ports": {
                "bus": 2130,
                "efd": 54
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2130_H_",
            "ports": {
                "bus": 2130,
                "efd": 57
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2233_DG",
            "ports": {
                "bus": 2233,
                "efd": 60
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2233_EG",
            "ports": {
                "bus": 2233,
                "efd": 63
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2233_TG",
            "ports": {
                "bus": 2233,
                "efd": 66
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2438_EG",
            "ports": {
                "bus": 2438,
                "efd": 69
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2438_RG",
            "ports": {
                "bus": 2438,
                "efd": 72
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2438_SG",
            "ports": {
                "bus": 2438,
                "efd": 75
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2438_SH",
            "ports": {
                "bus": 2438,
                "efd": 78
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2438_WG",
            "ports": {
                "bus": 2438,
                "efd": 81
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2630_G_",
            "ports": {
                "bus": 2630,
                "efd": 84
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2634_C_",
            "ports": {
                "bus": 2634,
                "efd": 87
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2637_H_",
            "ports": {
                "bus": 2637,
                "efd": 90
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_2638_H_",
            "ports": {
                "bus": 2638,
                "efd": 93
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3133_NG",
            "ports": {
                "bus": 3133,
                "efd": 96
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3135_MG",
            "ports": {
                "bus": 3135,
                "efd": 99
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3135_NG",
            "ports": {
                "bus": 3135,
                "efd": 102
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3234_DG",
            "ports": {
                "bus": 3234,
                "efd": 105
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3234_MG",
            "ports": {
                "bus": 3234,
                "efd": 108
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3234_NG",
            "ports": {
                "bus": 3234,
                "efd": 111
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3333_CG",
            "ports": {
                "bus": 3333,
                "efd": 114
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3333_NG",
            "ports": {
                "bus": 3333,
                "efd": 117
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3433_NG",
            "ports": {
                "bus": 3433,
                "efd": 120
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3531_CE",
            "ports": {
                "bus": 3531,
                "efd": 123
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3531_NE",
            "ports": {
                "bus": 3531,
                "efd": 126
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3531_NH",
            "ports": {
                "bus": 3531,
                "efd": 129
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3631_NB",
            "ports": {
                "bus": 3631,
                "efd": 132
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3631_NG",
            "ports": {
                "bus": 3631,
                "efd": 135
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3731_NH",
            "ports": {
                "bus": 3731,
                "efd": 138
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3831_NN",
            "ports": {
                "bus": 3831,
                "efd": 141
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3835_NG",
            "ports": {
                "bus": 3835,
                "efd": 144
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3836_DG",
            "ports": {
                "bus": 3836,
                "efd": 147
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3931_NB",
            "ports": {
                "bus": 3931,
                "efd": 150
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3931_NH",
            "ports": {
                "bus": 3931,
                "efd": 153
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3933_CG",
            "ports": {
                "bus": 3933,
                "efd": 156
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3933_NB",
            "ports": {
                "bus": 3933,
                "efd": 159
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3933_NG",
            "ports": {
                "bus": 3933,
                "efd": 162
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_3933_NH",
            "ports": {
                "bus": 3933,
                "efd": 165
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4031_G_",
            "ports": {
                "bus": 4031,
                "efd": 168
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4031_H_",
            "ports": {
                "bus": 4031,
                "efd": 171
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4035_C_",
            "ports": {
                "bus": 4035,
                "efd": 174
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4035_G_",
            "ports": {
                "bus": 4035,
                "efd": 177
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4035_H_",
            "ports": {
                "bus": 4035,
                "efd": 180
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4039_G_",
            "ports": {
                "bus": 4039,
                "efd": 183
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4039_H_",
            "ports": {
                "bus": 4039,
                "efd": 186
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4131_B_",
            "ports": {
                "bus": 4131,
                "efd": 189
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4131_H_",
            "ports": {
                "bus": 4131,
                "efd": 192
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4132_G_",
            "ports": {
                "bus": 4132,
                "efd": 195
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4132_H_",
            "ports": {
                "bus": 4132,
                "efd": 198
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4132_N_",
            "ports": {
                "bus": 4132,
                "efd": 201
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4231_C_",
            "ports": {
                "bus": 4231,
                "efd": 204
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4231_G_",
            "ports": {
                "bus": 4231,
                "efd": 207
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4231_H_",
            "ports": {
                "bus": 4231,
                "efd": 210
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4232_G_",
            "ports": {
                "bus": 4232,
                "efd": 213
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_4232_H_",
            "ports": {
                "bus": 4232,
                "efd": 216
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_5031_G_",
            "ports": {
                "bus": 5031,
                "efd": 219
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_5031_H_",
            "ports": {
                "bus": 5031,
                "efd": 222
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_5032_C_",
            "ports": {
                "bus": 5032,
                "efd": 225
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_5032_G_",
            "ports": {
                "bus": 5032,
                "efd": 228
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_5032_R_",
            "ports": {
                "bus": 5032,
                "efd": 231
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6132_B_",
            "ports": {
                "bus": 6132,
                "efd": 234
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6132_G_",
            "ports": {
                "bus": 6132,
                "efd": 237
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6132_H_",
            "ports": {
                "bus": 6132,
                "efd": 240
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6231_C_",
            "ports": {
                "bus": 6231,
                "efd": 243
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6231_G_",
            "ports": {
                "bus": 6231,
                "efd": 246
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6235_G_",
            "ports": {
                "bus": 6235,
                "efd": 249
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6235_H_",
            "ports": {
                "bus": 6235,
                "efd": 252
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6333_C_",
            "ports": {
                "bus": 6333,
                "efd": 255
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6335_C_",
            "ports": {
                "bus": 6335,
                "efd": 258
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6335_G_",
            "ports": {
                "bus": 6335,
                "efd": 261
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6335_H_",
            "ports": {
                "bus": 6335,
                "efd": 264
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6433_C_",
            "ports": {
                "bus": 6433,
                "efd": 267
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6433_E_",
            "ports": {
                "bus": 6433,
                "efd": 270
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6433_G_",
            "ports": {
                "bus": 6433,
                "efd": 273
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6533_C_",
            "ports": {
                "bus": 6533,
                "efd": 276
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6533_G_",
            "ports": {
                "bus": 6533,
                "efd": 279
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_6533_H_",
            "ports": {
                "bus": 6533,
                "efd": 282
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_7031_C_",
            "ports": {
                "bus": 7031,
                "efd": 285
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_7031_G_",
            "ports": {
                "bus": 7031,
                "efd": 288
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_7031_P_",
            "ports": {
                "bus": 7031,
                "efd": 291
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_7032_C_",
            "ports": {
                "bus": 7032,
                "efd": 294
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_7032_G_",
            "ports": {
                "bus": 7032,
                "efd": 297
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_7032_H_",
            "ports": {
                "bus": 7032,
                "efd": 300
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_8033_H_",
            "ports": {
                "bus": 8033,
                "efd": 303
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_8034_G_",
            "ports": {
                "bus": 8034,
                "efd": 306
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "id": "sexs_pti_8034_H_",
            "ports": {
                "bus": 8034,
                "efd": 309
            },
            "params": {
                "Ta": 1.0000000149011612,
                "Tb": 10.0,
                "Te": 0.10000000149011612,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1001
            },
            "id": "fault_1",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1002
            },
            "id": "fault_2",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1003
            },
            "id": "fault_3",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1004
            },
            "id": "fault_4",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1032
            },
            "id": "fault_5",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1034
            },
            "id": "fault_6",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1101
            },
            "id": "fault_7",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1102
            },
            "id": "fault_8",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1131
            },
            "id": "fault_9",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1201
            },
            "id": "fault_10",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1202
            },
            "id": "fault_11",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1232
            },
            "id": "fault_12",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1301
            },
            "id": "fault_13",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1302
            },
            "id": "fault_14",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1303
            },
            "id": "fault_15",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1331
            },
            "id": "fault_16",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1333
            },
            "id": "fault_17",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1401
            },
            "id": "fault_18",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1402
            },
            "id": "fault_19",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1403
            },
            "id": "fault_20",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1431
            },
            "id": "fault_21",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2000
            },
            "id": "fault_22",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2030
            },
            "id": "fault_23",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2100
            },
            "id": "fault_24",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2130
            },
            "id": "fault_25",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2201
            },
            "id": "fault_26",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2202
            },
            "id": "fault_27",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2203
            },
            "id": "fault_28",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2233
            },
            "id": "fault_29",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2301
            },
            "id": "fault_30",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2302
            },
            "id": "fault_31",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2332
            },
            "id": "fault_32",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2400
            },
            "id": "fault_33",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2401
            },
            "id": "fault_34",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2402
            },
            "id": "fault_35",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2403
            },
            "id": "fault_36",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2404
            },
            "id": "fault_37",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2405
            },
            "id": "fault_38",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2406
            },
            "id": "fault_39",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2407
            },
            "id": "fault_40",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2408
            },
            "id": "fault_41",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2409
            },
            "id": "fault_42",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2410
            },
            "id": "fault_43",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2411
            },
            "id": "fault_44",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2431
            },
            "id": "fault_45",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2434
            },
            "id": "fault_46",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2438
            },
            "id": "fault_47",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2439
            },
            "id": "fault_48",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2501
            },
            "id": "fault_49",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2502
            },
            "id": "fault_50",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2503
            },
            "id": "fault_51",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2533
            },
            "id": "fault_52",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2600
            },
            "id": "fault_53",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2601
            },
            "id": "fault_54",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2602
            },
            "id": "fault_55",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2603
            },
            "id": "fault_56",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2604
            },
            "id": "fault_57",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2605
            },
            "id": "fault_58",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2606
            },
            "id": "fault_59",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2607
            },
            "id": "fault_60",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2608
            },
            "id": "fault_61",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2609
            },
            "id": "fault_62",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2610
            },
            "id": "fault_63",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2611
            },
            "id": "fault_64",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2612
            },
            "id": "fault_65",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2613
            },
            "id": "fault_66",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2614
            },
            "id": "fault_67",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2615
            },
            "id": "fault_68",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2616
            },
            "id": "fault_69",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2617
            },
            "id": "fault_70",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2618
            },
            "id": "fault_71",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2619
            },
            "id": "fault_72",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2620
            },
            "id": "fault_73",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2621
            },
            "id": "fault_74",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2630
            },
            "id": "fault_75",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2631
            },
            "id": "fault_76",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2634
            },
            "id": "fault_77",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2637
            },
            "id": "fault_78",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2638
            },
            "id": "fault_79",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2901
            },
            "id": "fault_80",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2902
            },
            "id": "fault_81",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3101
            },
            "id": "fault_82",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3102
            },
            "id": "fault_83",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3103
            },
            "id": "fault_84",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3104
            },
            "id": "fault_85",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3105
            },
            "id": "fault_86",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3133
            },
            "id": "fault_87",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3135
            },
            "id": "fault_88",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3201
            },
            "id": "fault_89",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3202
            },
            "id": "fault_90",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3203
            },
            "id": "fault_91",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3204
            },
            "id": "fault_92",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3205
            },
            "id": "fault_93",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3234
            },
            "id": "fault_94",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3301
            },
            "id": "fault_95",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3302
            },
            "id": "fault_96",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3303
            },
            "id": "fault_97",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3304
            },
            "id": "fault_98",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3305
            },
            "id": "fault_99",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3333
            },
            "id": "fault_100",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3401
            },
            "id": "fault_101",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3402
            },
            "id": "fault_102",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3403
            },
            "id": "fault_103",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3404
            },
            "id": "fault_104",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3405
            },
            "id": "fault_105",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3432
            },
            "id": "fault_106",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3433
            },
            "id": "fault_107",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3501
            },
            "id": "fault_108",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3531
            },
            "id": "fault_109",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3601
            },
            "id": "fault_110",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3631
            },
            "id": "fault_111",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3701
            },
            "id": "fault_112",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3731
            },
            "id": "fault_113",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3801
            },
            "id": "fault_114",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3802
            },
            "id": "fault_115",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3803
            },
            "id": "fault_116",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3804
            },
            "id": "fault_117",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3805
            },
            "id": "fault_118",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3806
            },
            "id": "fault_119",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3831
            },
            "id": "fault_120",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3835
            },
            "id": "fault_121",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3836
            },
            "id": "fault_122",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3891
            },
            "id": "fault_123",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3892
            },
            "id": "fault_124",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3893
            },
            "id": "fault_125",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3894
            },
            "id": "fault_126",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3895
            },
            "id": "fault_127",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3896
            },
            "id": "fault_128",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3897
            },
            "id": "fault_129",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3901
            },
            "id": "fault_130",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3902
            },
            "id": "fault_131",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3903
            },
            "id": "fault_132",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3904
            },
            "id": "fault_133",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3905
            },
            "id": "fault_134",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3906
            },
            "id": "fault_135",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3907
            },
            "id": "fault_136",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3908
            },
            "id": "fault_137",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3909
            },
            "id": "fault_138",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3910
            },
            "id": "fault_139",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3911
            },
            "id": "fault_140",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3912
            },
            "id": "fault_141",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3913
            },
            "id": "fault_142",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3914
            },
            "id": "fault_143",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3915
            },
            "id": "fault_144",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3916
            },
            "id": "fault_145",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3917
            },
            "id": "fault_146",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3918
            },
            "id": "fault_147",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3919
            },
            "id": "fault_148",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3920
            },
            "id": "fault_149",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3921
            },
            "id": "fault_150",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3922
            },
            "id": "fault_151",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3923
            },
            "id": "fault_152",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3924
            },
            "id": "fault_153",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3925
            },
            "id": "fault_154",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3926
            },
            "id": "fault_155",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3931
            },
            "id": "fault_156",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3932
            },
            "id": "fault_157",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3933
            },
            "id": "fault_158",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4001
            },
            "id": "fault_159",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4002
            },
            "id": "fault_160",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4003
            },
            "id": "fault_161",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4004
            },
            "id": "fault_162",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4005
            },
            "id": "fault_163",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4006
            },
            "id": "fault_164",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4007
            },
            "id": "fault_165",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4008
            },
            "id": "fault_166",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4009
            },
            "id": "fault_167",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4010
            },
            "id": "fault_168",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4031
            },
            "id": "fault_169",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4035
            },
            "id": "fault_170",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4039
            },
            "id": "fault_171",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4090
            },
            "id": "fault_172",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4091
            },
            "id": "fault_173",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4092
            },
            "id": "fault_174",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4093
            },
            "id": "fault_175",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4094
            },
            "id": "fault_176",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4095
            },
            "id": "fault_177",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4096
            },
            "id": "fault_178",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4097
            },
            "id": "fault_179",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4101
            },
            "id": "fault_180",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4102
            },
            "id": "fault_181",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4103
            },
            "id": "fault_182",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4104
            },
            "id": "fault_183",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4131
            },
            "id": "fault_184",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4132
            },
            "id": "fault_185",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4201
            },
            "id": "fault_186",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4202
            },
            "id": "fault_187",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4203
            },
            "id": "fault_188",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4204
            },
            "id": "fault_189",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4231
            },
            "id": "fault_190",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4232
            },
            "id": "fault_191",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5001
            },
            "id": "fault_192",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5002
            },
            "id": "fault_193",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5003
            },
            "id": "fault_194",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5004
            },
            "id": "fault_195",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5031
            },
            "id": "fault_196",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5032
            },
            "id": "fault_197",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6101
            },
            "id": "fault_198",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6102
            },
            "id": "fault_199",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6103
            },
            "id": "fault_200",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6104
            },
            "id": "fault_201",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6132
            },
            "id": "fault_202",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6201
            },
            "id": "fault_203",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6202
            },
            "id": "fault_204",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6203
            },
            "id": "fault_205",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6204
            },
            "id": "fault_206",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6205
            },
            "id": "fault_207",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6231
            },
            "id": "fault_208",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6235
            },
            "id": "fault_209",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6301
            },
            "id": "fault_210",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6302
            },
            "id": "fault_211",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6303
            },
            "id": "fault_212",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6304
            },
            "id": "fault_213",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6305
            },
            "id": "fault_214",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6333
            },
            "id": "fault_215",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6335
            },
            "id": "fault_216",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6401
            },
            "id": "fault_217",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6402
            },
            "id": "fault_218",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6403
            },
            "id": "fault_219",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6404
            },
            "id": "fault_220",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6433
            },
            "id": "fault_221",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6501
            },
            "id": "fault_222",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6502
            },
            "id": "fault_223",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6503
            },
            "id": "fault_224",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6504
            },
            "id": "fault_225",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6505
            },
            "id": "fault_226",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6506
            },
            "id": "fault_227",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6507
            },
            "id": "fault_228",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6508
            },
            "id": "fault_229",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6509
            },
            "id": "fault_230",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6510
            },
            "id": "fault_231",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6533
            },
            "id": "fault_232",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 7001
            },
            "id": "fault_233",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 7002
            },
            "id": "fault_234",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 7031
            },
            "id": "fault_235",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 7032
            },
            "id": "fault_236",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8001
            },
            "id": "fault_237",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8002
            },
            "id": "fault_238",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8003
            },
            "id": "fault_239",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8004
            },
            "id": "fault_240",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8005
            },
            "id": "fault_241",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8033
            },
            "id": "fault_242",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8034
            },
            "id": "fault_243",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        }
    ],
    "signals": [
        {
            "signal_id": 1,
            "name": "1032_C__speed"
        },
        {
            "signal_id": 2,
            "name": "1032_C__pmech"
        },
        {
            "signal_id": 3,
            "name": "1032_C__efd"
        },
        {
            "signal_id": 4,
            "name": "1032_G__speed"
        },
        {
            "signal_id": 5,
            "name": "1032_G__pmech"
        },
        {
            "signal_id": 6,
            "name": "1032_G__efd"
        },
        {
            "signal_id": 7,
            "name": "1034_C__speed"
        },
        {
            "signal_id": 8,
            "name": "1034_C__pmech"
        },
        {
            "signal_id": 9,
            "name": "1034_C__efd"
        },
        {
            "signal_id": 10,
            "name": "1034_G__speed"
        },
        {
            "signal_id": 11,
            "name": "1034_G__pmech"
        },
        {
            "signal_id": 12,
            "name": "1034_G__efd"
        },
        {
            "signal_id": 13,
            "name": "1131_C__speed"
        },
        {
            "signal_id": 14,
            "name": "1131_C__pmech"
        },
        {
            "signal_id": 15,
            "name": "1131_C__efd"
        },
        {
            "signal_id": 16,
            "name": "1131_G__speed"
        },
        {
            "signal_id": 17,
            "name": "1131_G__pmech"
        },
        {
            "signal_id": 18,
            "name": "1131_G__efd"
        },
        {
            "signal_id": 19,
            "name": "1232_C__speed"
        },
        {
            "signal_id": 20,
            "name": "1232_C__pmech"
        },
        {
            "signal_id": 21,
            "name": "1232_C__efd"
        },
        {
            "signal_id": 22,
            "name": "1232_H__speed"
        },
        {
            "signal_id": 23,
            "name": "1232_H__pmech"
        },
        {
            "signal_id": 24,
            "name": "1232_H__efd"
        },
        {
            "signal_id": 25,
            "name": "1331_G__speed"
        },
        {
            "signal_id": 26,
            "name": "1331_G__pmech"
        },
        {
            "signal_id": 27,
            "name": "1331_G__efd"
        },
        {
            "signal_id": 28,
            "name": "1331_H__speed"
        },
        {
            "signal_id": 29,
            "name": "1331_H__pmech"
        },
        {
            "signal_id": 30,
            "name": "1331_H__efd"
        },
        {
            "signal_id": 31,
            "name": "1333_C__speed"
        },
        {
            "signal_id": 32,
            "name": "1333_C__pmech"
        },
        {
            "signal_id": 33,
            "name": "1333_C__efd"
        },
        {
            "signal_id": 34,
            "name": "1333_G__speed"
        },
        {
            "signal_id": 35,
            "name": "1333_G__pmech"
        },
        {
            "signal_id": 36,
            "name": "1333_G__efd"
        },
        {
            "signal_id": 37,
            "name": "1431_G__speed"
        },
        {
            "signal_id": 38,
            "name": "1431_G__pmech"
        },
        {
            "signal_id": 39,
            "name": "1431_G__efd"
        },
        {
            "signal_id": 40,
            "name": "1431_N__speed"
        },
        {
            "signal_id": 41,
            "name": "1431_N__pmech"
        },
        {
            "signal_id": 42,
            "name": "1431_N__efd"
        },
        {
            "signal_id": 43,
            "name": "2030_E__speed"
        },
        {
            "signal_id": 44,
            "name": "2030_E__pmech"
        },
        {
            "signal_id": 45,
            "name": "2030_E__efd"
        },
        {
            "signal_id": 46,
            "name": "2030_G__speed"
        },
        {
            "signal_id": 47,
            "name": "2030_G__pmech"
        },
        {
            "signal_id": 48,
            "name": "2030_G__efd"
        },
        {
            "signal_id": 49,
            "name": "2130_E__speed"
        },
        {
            "signal_id": 50,
            "name": "2130_E__pmech"
        },
        {
            "signal_id": 51,
            "name": "2130_E__efd"
        },
        {
            "signal_id": 52,
            "name": "2130_G__speed"
        },
        {
            "signal_id": 53,
            "name": "2130_G__pmech"
        },
        {
            "signal_id": 54,
            "name": "2130_G__efd"
        },
        {
            "signal_id": 55,
            "name": "2130_H__speed"
        },
        {
            "signal_id": 56,
            "name": "2130_H__pmech"
        },
        {
            "signal_id": 57,
            "name": "2130_H__efd"
        },
        {
            "signal_id": 58,
            "name": "2233_DG_speed"
        },
        {
            "signal_id": 59,
            "name": "2233_DG_pmech"
        },
        {
            "signal_id": 60,
            "name": "2233_DG_efd"
        },
        {
            "signal_id": 61,
            "name": "2233_EG_speed"
        },
        {
            "signal_id": 62,
            "name": "2233_EG_pmech"
        },
        {
            "signal_id": 63,
            "name": "2233_EG_efd"
        },
        {
            "signal_id": 64,
            "name": "2233_TG_speed"
        },
        {
            "signal_id": 65,
            "name": "2233_TG_pmech"
        },
        {
            "signal_id": 66,
            "name": "2233_TG_efd"
        },
        {
            "signal_id": 67,
            "name": "2438_EG_speed"
        },
        {
            "signal_id": 68,
            "name": "2438_EG_pmech"
        },
        {
            "signal_id": 69,
            "name": "2438_EG_efd"
        },
        {
            "signal_id": 70,
            "name": "2438_RG_speed"
        },
        {
            "signal_id": 71,
            "name": "2438_RG_pmech"
        },
        {
            "signal_id": 72,
            "name": "2438_RG_efd"
        },
        {
            "signal_id": 73,
            "name": "2438_SG_speed"
        },
        {
            "signal_id": 74,
            "name": "2438_SG_pmech"
        },
        {
            "signal_id": 75,
            "name": "2438_SG_efd"
        },
        {
            "signal_id": 76,
            "name": "2438_SH_speed"
        },
        {
            "signal_id": 77,
            "name": "2438_SH_pmech"
        },
        {
            "signal_id": 78,
            "name": "2438_SH_efd"
        },
        {
            "signal_id": 79,
            "name": "2438_WG_speed"
        },
        {
            "signal_id": 80,
            "name": "2438_WG_pmech"
        },
        {
            "signal_id": 81,
            "name": "2438_WG_efd"
        },
        {
            "signal_id": 82,
            "name": "2630_G__speed"
        },
        {
            "signal_id": 83,
            "name": "2630_G__pmech"
        },
        {
            "signal_id": 84,
            "name": "2630_G__efd"
        },
        {
            "signal_id": 85,
            "name": "2634_C__speed"
        },
        {
            "signal_id": 86,
            "name": "2634_C__pmech"
        },
        {
            "signal_id": 87,
            "name": "2634_C__efd"
        },
        {
            "signal_id": 88,
            "name": "2637_H__speed"
        },
        {
            "signal_id": 89,
            "name": "2637_H__pmech"
        },
        {
            "signal_id": 90,
            "name": "2637_H__efd"
        },
        {
            "signal_id": 91,
            "name": "2638_H__speed"
        },
        {
            "signal_id": 92,
            "name": "2638_H__pmech"
        },
        {
            "signal_id": 93,
            "name": "2638_H__efd"
        },
        {
            "signal_id": 94,
            "name": "3133_NG_speed"
        },
        {
            "signal_id": 95,
            "name": "3133_NG_pmech"
        },
        {
            "signal_id": 96,
            "name": "3133_NG_efd"
        },
        {
            "signal_id": 97,
            "name": "3135_MG_speed"
        },
        {
            "signal_id": 98,
            "name": "3135_MG_pmech"
        },
        {
            "signal_id": 99,
            "name": "3135_MG_efd"
        },
        {
            "signal_id": 100,
            "name": "3135_NG_speed"
        },
        {
            "signal_id": 101,
            "name": "3135_NG_pmech"
        },
        {
            "signal_id": 102,
            "name": "3135_NG_efd"
        },
        {
            "signal_id": 103,
            "name": "3234_DG_speed"
        },
        {
            "signal_id": 104,
            "name": "3234_DG_pmech"
        },
        {
            "signal_id": 105,
            "name": "3234_DG_efd"
        },
        {
            "signal_id": 106,
            "name": "3234_MG_speed"
        },
        {
            "signal_id": 107,
            "name": "3234_MG_pmech"
        },
        {
            "signal_id": 108,
            "name": "3234_MG_efd"
        },
        {
            "signal_id": 109,
            "name": "3234_NG_speed"
        },
        {
            "signal_id": 110,
            "name": "3234_NG_pmech"
        },
        {
            "signal_id": 111,
            "name": "3234_NG_efd"
        },
        {
            "signal_id": 112,
            "name": "3333_CG_speed"
        },
        {
            "signal_id": 113,
            "name": "3333_CG_pmech"
        },
        {
            "signal_id": 114,
            "name": "3333_CG_efd"
        },
        {
            "signal_id": 115,
            "name": "3333_NG_speed"
        },
        {
            "signal_id": 116,
            "name": "3333_NG_pmech"
        },
        {
            "signal_id": 117,
            "name": "3333_NG_efd"
        },
        {
            "signal_id": 118,
            "name": "3433_NG_speed"
        },
        {
            "signal_id": 119,
            "name": "3433_NG_pmech"
        },
        {
            "signal_id": 120,
            "name": "3433_NG_efd"
        },
        {
            "signal_id": 121,
            "name": "3531_CE_speed"
        },
        {
            "signal_id": 122,
            "name": "3531_CE_pmech"
        },
        {
            "signal_id": 123,
            "name": "3531_CE_efd"
        },
        {
            "signal_id": 124,
            "name": "3531_NE_speed"
        },
        {
            "signal_id": 125,
            "name": "3531_NE_pmech"
        },
        {
            "signal_id": 126,
            "name": "3531_NE_efd"
        },
        {
            "signal_id": 127,
            "name": "3531_NH_speed"
        },
        {
            "signal_id": 128,
            "name": "3531_NH_pmech"
        },
        {
            "signal_id": 129,
            "name": "3531_NH_efd"
        },
        {
            "signal_id": 130,
            "name": "3631_NB_speed"
        },
        {
            "signal_id": 131,
            "name": "3631_NB_pmech"
        },
        {
            "signal_id": 132,
            "name": "3631_NB_efd"
        },
        {
            "signal_id": 133,
            "name": "3631_NG_speed"
        },
        {
            "signal_id": 134,
            "name": "3631_NG_pmech"
        },
        {
            "signal_id": 135,
            "name": "3631_NG_efd"
        },
        {
            "signal_id": 136,
            "name": "3731_NH_speed"
        },
        {
            "signal_id": 137,
            "name": "3731_NH_pmech"
        },
        {
            "signal_id": 138,
            "name": "3731_NH_efd"
        },
        {
            "signal_id": 139,
            "name": "3831_NN_speed"
        },
        {
            "signal_id": 140,
            "name": "3831_NN_pmech"
        },
        {
            "signal_id": 141,
            "name": "3831_NN_efd"
        },
        {
            "signal_id": 142,
            "name": "3835_NG_speed"
        },
        {
            "signal_id": 143,
            "name": "3835_NG_pmech"
        },
        {
            "signal_id": 144,
            "name": "3835_NG_efd"
        },
        {
            "signal_id": 145,
            "name": "3836_DG_speed"
        },
        {
            "signal_id": 146,
            "name": "3836_DG_pmech"
        },
        {
            "signal_id": 147,
            "name": "3836_DG_efd"
        },
        {
            "signal_id": 148,
            "name": "3931_NB_speed"
        },
        {
            "signal_id": 149,
            "name": "3931_NB_pmech"
        },
        {
            "signal_id": 150,
            "name": "3931_NB_efd"
        },
        {
            "signal_id": 151,
            "name": "3931_NH_speed"
        },
        {
            "signal_id": 152,
            "name": "3931_NH_pmech"
        },
        {
            "signal_id": 153,
            "name": "3931_NH_efd"
        },
        {
            "signal_id": 154,
            "name": "3933_CG_speed"
        },
        {
            "signal_id": 155,
            "name": "3933_CG_pmech"
        },
        {
            "signal_id": 156,
            "name": "3933_CG_efd"
        },
        {
            "signal_id": 157,
            "name": "3933_NB_speed"
        },
        {
            "signal_id": 158,
            "name": "3933_NB_pmech"
        },
        {
            "signal_id": 159,
            "name": "3933_NB_efd"
        },
        {
            "signal_id": 160,
            "name": "3933_NG_speed"
        },
        {
            "signal_id": 161,
            "name": "3933_NG_pmech"
        },
        {
            "signal_id": 162,
            "name": "3933_NG_efd"
        },
        {
            "signal_id": 163,
            "name": "3933_NH_speed"
        },
        {
            "signal_id": 164,
            "name": "3933_NH_pmech"
        },
        {
            "signal_id": 165,
            "name": "3933_NH_efd"
        },
        {
            "signal_id": 166,
            "name": "4031_G__speed"
        },
        {
            "signal_id": 167,
            "name": "4031_G__pmech"
        },
        {
            "signal_id": 168,
            "name": "4031_G__efd"
        },
        {
            "signal_id": 169,
            "name": "4031_H__speed"
        },
        {
            "signal_id": 170,
            "name": "4031_H__pmech"
        },
        {
            "signal_id": 171,
            "name": "4031_H__efd"
        },
        {
            "signal_id": 172,
            "name": "4035_C__speed"
        },
        {
            "signal_id": 173,
            "name": "4035_C__pmech"
        },
        {
            "signal_id": 174,
            "name": "4035_C__efd"
        },
        {
            "signal_id": 175,
            "name": "4035_G__speed"
        },
        {
            "signal_id": 176,
            "name": "4035_G__pmech"
        },
        {
            "signal_id": 177,
            "name": "4035_G__efd"
        },
        {
            "signal_id": 178,
            "name": "4035_H__speed"
        },
        {
            "signal_id": 179,
            "name": "4035_H__pmech"
        },
        {
            "signal_id": 180,
            "name": "4035_H__efd"
        },
        {
            "signal_id": 181,
            "name": "4039_G__speed"
        },
        {
            "signal_id": 182,
            "name": "4039_G__pmech"
        },
        {
            "signal_id": 183,
            "name": "4039_G__efd"
        },
        {
            "signal_id": 184,
            "name": "4039_H__speed"
        },
        {
            "signal_id": 185,
            "name": "4039_H__pmech"
        },
        {
            "signal_id": 186,
            "name": "4039_H__efd"
        },
        {
            "signal_id": 187,
            "name": "4131_B__speed"
        },
        {
            "signal_id": 188,
            "name": "4131_B__pmech"
        },
        {
            "signal_id": 189,
            "name": "4131_B__efd"
        },
        {
            "signal_id": 190,
            "name": "4131_H__speed"
        },
        {
            "signal_id": 191,
            "name": "4131_H__pmech"
        },
        {
            "signal_id": 192,
            "name": "4131_H__efd"
        },
        {
            "signal_id": 193,
            "name": "4132_G__speed"
        },
        {
            "signal_id": 194,
            "name": "4132_G__pmech"
        },
        {
            "signal_id": 195,
            "name": "4132_G__efd"
        },
        {
            "signal_id": 196,
            "name": "4132_H__speed"
        },
        {
            "signal_id": 197,
            "name": "4132_H__pmech"
        },
        {
            "signal_id": 198,
            "name": "4132_H__efd"
        },
        {
            "signal_id": 199,
            "name": "4132_N__speed"
        },
        {
            "signal_id": 200,
            "name": "4132_N__pmech"
        },
        {
            "signal_id": 201,
            "name": "4132_N__efd"
        },
        {
            "signal_id": 202,
            "name": "4231_C__speed"
        },
        {
            "signal_id": 203,
            "name": "4231_C__pmech"
        },
        {
            "signal_id": 204,
            "name": "4231_C__efd"
        },
        {
            "signal_id": 205,
            "name": "4231_G__speed"
        },
        {
            "signal_id": 206,
            "name": "4231_G__pmech"
        },
        {
            "signal_id": 207,
            "name": "4231_G__efd"
        },
        {
            "signal_id": 208,
            "name": "4231_H__speed"
        },
        {
            "signal_id": 209,
            "name": "4231_H__pmech"
        },
        {
            "signal_id": 210,
            "name": "4231_H__efd"
        },
        {
            "signal_id": 211,
            "name": "4232_G__speed"
        },
        {
            "signal_id": 212,
            "name": "4232_G__pmech"
        },
        {
            "signal_id": 213,
            "name": "4232_G__efd"
        },
        {
            "signal_id": 214,
            "name": "4232_H__speed"
        },
        {
            "signal_id": 215,
            "name": "4232_H__pmech"
        },
        {
            "signal_id": 216,
            "name": "4232_H__efd"
        },
        {
            "signal_id": 217,
            "name": "5031_G__speed"
        },
        {
            "signal_id": 218,
            "name": "5031_G__pmech"
        },
        {
            "signal_id": 219,
            "name": "5031_G__efd"
        },
        {
            "signal_id": 220,
            "name": "5031_H__speed"
        },
        {
            "signal_id": 221,
            "name": "5031_H__pmech"
        },
        {
            "signal_id": 222,
            "name": "5031_H__efd"
        },
        {
            "signal_id": 223,
            "name": "5032_C__speed"
        },
        {
            "signal_id": 224,
            "name": "5032_C__pmech"
        },
        {
            "signal_id": 225,
            "name": "5032_C__efd"
        },
        {
            "signal_id": 226,
            "name": "5032_G__speed"
        },
        {
            "signal_id": 227,
            "name": "5032_G__pmech"
        },
        {
            "signal_id": 228,
            "name": "5032_G__efd"
        },
        {
            "signal_id": 229,
            "name": "5032_R__speed"
        },
        {
            "signal_id": 230,
            "name": "5032_R__pmech"
        },
        {
            "signal_id": 231,
            "name": "5032_R__efd"
        },
        {
            "signal_id": 232,
            "name": "6132_B__speed"
        },
        {
            "signal_id": 233,
            "name": "6132_B__pmech"
        },
        {
            "signal_id": 234,
            "name": "6132_B__efd"
        },
        {
            "signal_id": 235,
            "name": "6132_G__speed"
        },
        {
            "signal_id": 236,
            "name": "6132_G__pmech"
        },
        {
            "signal_id": 237,
            "name": "6132_G__efd"
        },
        {
            "signal_id": 238,
            "name": "6132_H__speed"
        },
        {
            "signal_id": 239,
            "name": "6132_H__pmech"
        },
        {
            "signal_id": 240,
            "name": "6132_H__efd"
        },
        {
            "signal_id": 241,
            "name": "6231_C__speed"
        },
        {
            "signal_id": 242,
            "name": "6231_C__pmech"
        },
        {
            "signal_id": 243,
            "name": "6231_C__efd"
        },
        {
            "signal_id": 244,
            "name": "6231_G__speed"
        },
        {
            "signal_id": 245,
            "name": "6231_G__pmech"
        },
        {
            "signal_id": 246,
            "name": "6231_G__efd"
        },
        {
            "signal_id": 247,
            "name": "6235_G__speed"
        },
        {
            "signal_id": 248,
            "name": "6235_G__pmech"
        },
        {
            "signal_id": 249,
            "name": "6235_G__efd"
        },
        {
            "signal_id": 250,
            "name": "6235_H__speed"
        },
        {
            "signal_id": 251,
            "name": "6235_H__pmech"
        },
        {
            "signal_id": 252,
            "name": "6235_H__efd"
        },
        {
            "signal_id": 253,
            "name": "6333_C__speed"
        },
        {
            "signal_id": 254,
            "name": "6333_C__pmech"
        },
        {
            "signal_id": 255,
            "name": "6333_C__efd"
        },
        {
            "signal_id": 256,
            "name": "6335_C__speed"
        },
        {
            "signal_id": 257,
            "name": "6335_C__pmech"
        },
        {
            "signal_id": 258,
            "name": "6335_C__efd"
        },
        {
            "signal_id": 259,
            "name": "6335_G__speed"
        },
        {
            "signal_id": 260,
            "name": "6335_G__pmech"
        },
        {
            "signal_id": 261,
            "name": "6335_G__efd"
        },
        {
            "signal_id": 262,
            "name": "6335_H__speed"
        },
        {
            "signal_id": 263,
            "name": "6335_H__pmech"
        },
        {
            "signal_id": 264,
            "name": "6335_H__efd"
        },
        {
            "signal_id": 265,
            "name": "6433_C__speed"
        },
        {
            "signal_id": 266,
            "name": "6433_C__pmech"
        },
        {
            "signal_id": 267,
            "name": "6433_C__efd"
        },
        {
            "signal_id": 268,
            "name": "6433_E__speed"
        },
        {
            "signal_id": 269,
            "name": "6433_E__pmech"
        },
        {
            "signal_id": 270,
            "name": "6433_E__efd"
        },
        {
            "signal_id": 271,
            "name": "6433_G__speed"
        },
        {
            "signal_id": 272,
            "name": "6433_G__pmech"
        },
        {
            "signal_id": 273,
            "name": "6433_G__efd"
        },
        {
            "signal_id": 274,
            "name": "6533_C__speed"
        },
        {
            "signal_id": 275,
            "name": "6533_C__pmech"
        },
        {
            "signal_id": 276,
            "name": "6533_C__efd"
        },
        {
            "signal_id": 277,
            "name": "6533_G__speed"
        },
        {
            "signal_id": 278,
            "name": "6533_G__pmech"
        },
        {
            "signal_id": 279,
            "name": "6533_G__efd"
        },
        {
            "signal_id": 280,
            "name": "6533_H__speed"
        },
        {
            "signal_id": 281,
            "name": "6533_H__pmech"
        },
        {
            "signal_id": 282,
            "name": "6533_H__efd"
        },
        {
            "signal_id": 283,
            "name": "7031_C__speed"
        },
        {
            "signal_id": 284,
            "name": "7031_C__pmech"
        },
        {
            "signal_id": 285,
            "name": "7031_C__efd"
        },
        {
            "signal_id": 286,
            "name": "7031_G__speed"
        },
        {
            "signal_id": 287,
            "name": "7031_G__pmech"
        },
        {
            "signal_id": 288,
            "name": "7031_G__efd"
        },
        {
            "signal_id": 289,
            "name": "7031_P__speed"
        },
        {
            "signal_id": 290,
            "name": "7031_P__pmech"
        },
        {
            "signal_id": 291,
            "name": "7031_P__efd"
        },
        {
            "signal_id": 292,
            "name": "7032_C__speed"
        },
        {
            "signal_id": 293,
            "name": "7032_C__pmech"
        },
        {
            "signal_id": 294,
            "name": "7032_C__efd"
        },
        {
            "signal_id": 295,
            "name": "7032_G__speed"
        },
        {
            "signal_id": 296,
            "name": "7032_G__pmech"
        },
        {
            "signal_id": 297,
            "name": "7032_G__efd"
        },
        {
            "signal_id": 298,
            "name": "7032_H__speed"
        },
        {
            "signal_id": 299,
            "name": "7032_H__pmech"
        },
        {
            "signal_id": 300,
            "name": "7032_H__efd"
        },
        {
            "signal_id": 301,
            "name": "8033_H__speed"
        },
        {
            "signal_id": 302,
            "name": "8033_H__pmech"
        },
        {
            "signal_id": 303,
            "name": "8033_H__efd"
        },
        {
            "signal_id": 304,
            "name": "8034_G__speed"
        },
        {
            "signal_id": 305,
            "name": "8034_G__pmech"
        },
        {
            "signal_id": 306,
            "name": "8034_G__efd"
        },
        {
            "signal_id": 307,
            "name": "8034_H__speed"
        },
        {
            "signal_id": 308,
            "name": "8034_H__pmech"
        },
        {
            "signal_id": 309,
            "name": "8034_H__efd"
        }
    ],
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "csv"
        }
    ]
}
