{
    "header": {
        "format_version": 0.1,
        "format_revision": 1,
        "case_name": "Hawaii",
        "case_description": "A modified Hawaii 37 Bus Case that only has synchronous machines.",
        "case_comments": "No Case Comments",
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "number": 1,
            "class": "bus",
            "name": "ALOHA138",
            "init": {
                "Vr": 0.9933554890837188,
                "Vi": -0.019418658498640457
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 2,
            "class": "bus",
            "name": "ALOHA69",
            "init": {
                "Vr": 0.9888972937838254,
                "Vi": -0.06789088467715136
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 3,
            "class": "bus",
            "name": "FLOWER69",
            "init": {
                "Vr": 0.9811930036972901,
                "Vi": -0.08120573276440057
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 4,
            "class": "bus",
            "name": "WAVE69",
            "init": {
                "Vr": 0.9738821203448729,
                "Vi": -0.09799386855987942
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 5,
            "class": "bus",
            "name": "HONOLULU138",
            "init": {
                "Vr": 0.9883394466743185,
                "Vi": -0.03571899891401081
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 6,
            "class": "bus",
            "name": "HONOLULU69",
            "init": {
                "Vr": 0.9766427962322278,
                "Vi": -0.09452447614239264
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 7,
            "class": "bus",
            "name": "SURF69",
            "init": {
                "Vr": 0.9757827908567976,
                "Vi": -0.09690307813103194
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 8,
            "class": "bus",
            "name": "KANEOHE69",
            "init": {
                "Vr": 0.973775919127018,
                "Vi": -0.09723662830345953
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 9,
            "class": "bus",
            "name": "TURTLE138",
            "init": {
                "Vr": 0.9857919111944697,
                "Vi": -0.043874257840276584
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 10,
            "class": "bus",
            "name": "TURTLE69",
            "init": {
                "Vr": 0.9761721212324249,
                "Vi": -0.09660836311272529
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 11,
            "class": "bus",
            "name": "MAHALO69",
            "init": {
                "Vr": 0.9686003312495869,
                "Vi": -0.11075118377044864
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 12,
            "class": "bus",
            "name": "LYCHEE69",
            "init": {
                "Vr": 0.9716135436231604,
                "Vi": -0.10552276113274763
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 13,
            "class": "bus",
            "name": "COCONUT69",
            "init": {
                "Vr": 0.9734195161562008,
                "Vi": -0.10393945853460368
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 14,
            "class": "bus",
            "name": "KAILUA138",
            "init": {
                "Vr": 0.9822907352627478,
                "Vi": -0.053821512061018026
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 15,
            "class": "bus",
            "name": "KAILUA69",
            "init": {
                "Vr": 0.9732168276848236,
                "Vi": -0.10280037166642522
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 16,
            "class": "bus",
            "name": "PALM69",
            "init": {
                "Vr": 0.9759580418422681,
                "Vi": -0.1104377777213252
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 17,
            "class": "bus",
            "name": "WAIMANALO69",
            "init": {
                "Vr": 0.9682619551937502,
                "Vi": -0.11857721038890714
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 18,
            "class": "bus",
            "name": "VOLCANO69",
            "init": {
                "Vr": 0.9684321176484824,
                "Vi": -0.1209876364727133
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 19,
            "class": "bus",
            "name": "PEARL CITY69",
            "init": {
                "Vr": 0.9894399708899317,
                "Vi": -0.060763254184660005
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 20,
            "class": "bus",
            "name": "MILILANI69",
            "init": {
                "Vr": 0.9890789801711597,
                "Vi": -0.033916345500587246
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 21,
            "class": "bus",
            "name": "AIEA69",
            "init": {
                "Vr": 0.9758027876378388,
                "Vi": -0.08997553645631994
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 22,
            "class": "bus",
            "name": "WAIPAHU138",
            "init": {
                "Vr": 0.9962891683218738,
                "Vi": -0.014686502939742116
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 23,
            "class": "bus",
            "name": "WAIPAHU69",
            "init": {
                "Vr": 0.9993245410961284,
                "Vi": -0.0367486266819894
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 24,
            "class": "bus",
            "name": "KAPOLEI69",
            "init": {
                "Vr": 0.9913236543143062,
                "Vi": -0.06422505069465828
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 25,
            "class": "bus",
            "name": "EWA BEACH138",
            "init": {
                "Vr": 0.9965716331358563,
                "Vi": -0.009197283603301468
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 26,
            "class": "bus",
            "name": "EWA BEACH69",
            "init": {
                "Vr": 0.9931443739491943,
                "Vi": -0.06242880472105568
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 27,
            "class": "bus",
            "name": "KAHUKU69",
            "init": {
                "Vr": 1.0031325853916575,
                "Vi": 0.023862500313647828
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 28,
            "class": "bus",
            "name": "HALEIWA69",
            "init": {
                "Vr": 0.9999916562520018,
                "Vi": 0.004085024790077217
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 29,
            "class": "bus",
            "name": "LAIE69",
            "init": {
                "Vr": 0.9953819174035222,
                "Vi": -0.001689904322981623
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 30,
            "class": "bus",
            "name": "WAHIAWA69",
            "init": {
                "Vr": 0.9957712787931653,
                "Vi": -0.007340260763867606
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 31,
            "class": "bus",
            "name": "WAIALUA69",
            "init": {
                "Vr": 0.9945454639992279,
                "Vi": -0.036499188402120804
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 32,
            "class": "bus",
            "name": "HAUULA69",
            "init": {
                "Vr": 0.9909531864741683,
                "Vi": -0.02285398626999162
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 33,
            "class": "bus",
            "name": "WAIANAE69",
            "init": {
                "Vr": 0.9942413094454278,
                "Vi": -0.05298243736568302
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 34,
            "class": "bus",
            "name": "SCHOFIELD69",
            "init": {
                "Vr": 0.9993384407388413,
                "Vi": -0.03636867969912755
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 35,
            "class": "bus",
            "name": "KALAELOA138",
            "init": {
                "Vr": 0.9999784225862298,
                "Vi": 0.00656919799560421
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 36,
            "class": "bus",
            "name": "COGEN69",
            "init": {
                "Vr": 0.9946436670181082,
                "Vi": -0.06197191471481706
            },
            "v_base": 69000.0,
            "mon": [
                "Vm"
            ]
        },
        {
            "number": 37,
            "class": "bus",
            "name": "KAHE138",
            "init": {
                "Vr": 0.9999903715084036,
                "Vi": 0.004388267406236196
            },
            "v_base": 138000.0,
            "mon": [
                "Vm"
            ]
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "id": "branch_1_2_1",
            "ports": {
                "bus1": 1,
                "bus2": 2
            },
            "params": {
                "R": 0.004840000066906214,
                "X": 0.12376599758863449,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_2_2",
            "ports": {
                "bus1": 1,
                "bus2": 2
            },
            "params": {
                "R": 0.004840000066906214,
                "X": 0.12376599758863449,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_2_3",
            "ports": {
                "bus1": 1,
                "bus2": 2
            },
            "params": {
                "R": 0.004840000066906214,
                "X": 0.12376599758863449,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_5_1",
            "ports": {
                "bus1": 1,
                "bus2": 5
            },
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.020912999287247658,
                "G": 0.0,
                "B": 0.008460000157356262
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_5_2",
            "ports": {
                "bus1": 1,
                "bus2": 5
            },
            "params": {
                "R": 0.0034000000450760126,
                "X": 0.020912999287247658,
                "G": 0.0,
                "B": 0.008460000157356262
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_22_1",
            "ports": {
                "bus1": 1,
                "bus2": 22
            },
            "params": {
                "R": 0.0037400000728666782,
                "X": 0.02417300082743168,
                "G": 0.0,
                "B": 0.006049999967217445
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_25_1",
            "ports": {
                "bus1": 1,
                "bus2": 25
            },
            "params": {
                "R": 0.0028899998869746923,
                "X": 0.015798000618815422,
                "G": 0.0,
                "B": 0.007710000034421682
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_25_2",
            "ports": {
                "bus1": 1,
                "bus2": 25
            },
            "params": {
                "R": 0.0028899998869746923,
                "X": 0.015798000618815422,
                "G": 0.0,
                "B": 0.007710000034421682
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_35_1",
            "ports": {
                "bus1": 1,
                "bus2": 35
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.04192199930548668,
                "G": 0.0,
                "B": 0.012839999981224537
            }
        },
        {
            "class": "Branch",
            "id": "branch_1_35_2",
            "ports": {
                "bus1": 1,
                "bus2": 35
            },
            "params": {
                "R": 0.01080000028014183,
                "X": 0.04192199930548668,
                "G": 0.0,
                "B": 0.012839999981224537
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_4_1",
            "ports": {
                "bus1": 2,
                "bus2": 4
            },
            "params": {
                "R": 0.04295999929308891,
                "X": 0.07935699820518494,
                "G": 0.0,
                "B": 0.002570000011473894
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_6_1",
            "ports": {
                "bus1": 2,
                "bus2": 6
            },
            "params": {
                "R": 0.026890000328421593,
                "X": 0.05860000103712082,
                "G": 0.0,
                "B": 0.003120000008493662
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_6_2",
            "ports": {
                "bus1": 2,
                "bus2": 6
            },
            "params": {
                "R": 0.026890000328421593,
                "X": 0.05860000103712082,
                "G": 0.0,
                "B": 0.003120000008493662
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_7_1",
            "ports": {
                "bus1": 2,
                "bus2": 7
            },
            "params": {
                "R": 0.027540000155568123,
                "X": 0.07569099962711334,
                "G": 0.0,
                "B": 0.0037700000684708357
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_21_1",
            "ports": {
                "bus1": 2,
                "bus2": 21
            },
            "params": {
                "R": 0.03646000102162361,
                "X": 0.07733699679374695,
                "G": 0.0,
                "B": 0.0017300000181421638
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_23_1",
            "ports": {
                "bus1": 2,
                "bus2": 23
            },
            "params": {
                "R": 0.03262000158429146,
                "X": 0.0810299962759018,
                "G": 0.0,
                "B": 0.0017999999690800905
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_23_2",
            "ports": {
                "bus1": 2,
                "bus2": 23
            },
            "params": {
                "R": 0.03262000158429146,
                "X": 0.0810299962759018,
                "G": 0.0,
                "B": 0.0017999999690800905
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_23_3",
            "ports": {
                "bus1": 2,
                "bus2": 23
            },
            "params": {
                "R": 0.03262000158429146,
                "X": 0.0810299962759018,
                "G": 0.0,
                "B": 0.0017999999690800905
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_26_1",
            "ports": {
                "bus1": 2,
                "bus2": 26
            },
            "params": {
                "R": 0.030489999800920486,
                "X": 0.06611599773168564,
                "G": 0.0,
                "B": 0.0018599999602884054
            }
        },
        {
            "class": "Branch",
            "id": "branch_2_26_2",
            "ports": {
                "bus1": 2,
                "bus2": 26
            },
            "params": {
                "R": 0.030489999800920486,
                "X": 0.06611599773168564,
                "G": 0.0,
                "B": 0.0018599999602884054
            }
        },
        {
            "class": "Branch",
            "id": "branch_3_6_1",
            "ports": {
                "bus1": 3,
                "bus2": 6
            },
            "params": {
                "R": 0.014779999852180481,
                "X": 0.03669000044465065,
                "G": 0.0,
                "B": 0.0010400000028312206
            }
        },
        {
            "class": "Branch",
            "id": "branch_3_6_2",
            "ports": {
                "bus1": 3,
                "bus2": 6
            },
            "params": {
                "R": 0.014779999852180481,
                "X": 0.03669000044465065,
                "G": 0.0,
                "B": 0.0010400000028312206
            }
        },
        {
            "class": "Branch",
            "id": "branch_3_16_1",
            "ports": {
                "bus1": 3,
                "bus2": 16
            },
            "params": {
                "R": 0.023830000311136246,
                "X": 0.06358499825000763,
                "G": 0.0,
                "B": 0.005040000192821026
            }
        },
        {
            "class": "Branch",
            "id": "branch_3_19_1",
            "ports": {
                "bus1": 3,
                "bus2": 19
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.03122900053858757,
                "G": 0.0,
                "B": 0.005410000216215849
            }
        },
        {
            "class": "Branch",
            "id": "branch_3_19_2",
            "ports": {
                "bus1": 3,
                "bus2": 19
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.03122900053858757,
                "G": 0.0,
                "B": 0.005410000216215849
            }
        },
        {
            "class": "Branch",
            "id": "branch_3_19_3",
            "ports": {
                "bus1": 3,
                "bus2": 19
            },
            "params": {
                "R": 0.013819999992847443,
                "X": 0.03122900053858757,
                "G": 0.0,
                "B": 0.005410000216215849
            }
        },
        {
            "class": "Branch",
            "id": "branch_3_21_1",
            "ports": {
                "bus1": 3,
                "bus2": 21
            },
            "params": {
                "R": 0.024229999631643295,
                "X": 0.04750800132751465,
                "G": 0.0,
                "B": 0.0015200000489130616
            }
        },
        {
            "class": "Branch",
            "id": "branch_4_13_1",
            "ports": {
                "bus1": 4,
                "bus2": 13
            },
            "params": {
                "R": 0.012140000239014626,
                "X": 0.03848600015044212,
                "G": 0.0,
                "B": 0.0017000000225380063
            }
        },
        {
            "class": "Branch",
            "id": "branch_5_6_1",
            "ports": {
                "bus1": 5,
                "bus2": 6
            },
            "params": {
                "R": 0.0047900001518428326,
                "X": 0.13955900073051453,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_5_9_1",
            "ports": {
                "bus1": 5,
                "bus2": 9
            },
            "params": {
                "R": 0.0022899999748915434,
                "X": 0.012058000080287457,
                "G": 0.0,
                "B": 0.004089999943971634
            }
        },
        {
            "class": "Branch",
            "id": "branch_5_14_1",
            "ports": {
                "bus1": 5,
                "bus2": 14
            },
            "params": {
                "R": 0.005739999935030937,
                "X": 0.03881499916315079,
                "G": 0.0,
                "B": 0.006870000157505274
            }
        },
        {
            "class": "Branch",
            "id": "branch_6_11_1",
            "ports": {
                "bus1": 6,
                "bus2": 11
            },
            "params": {
                "R": 0.01979999989271164,
                "X": 0.04239499941468239,
                "G": 0.0,
                "B": 0.0009699999936856329
            }
        },
        {
            "class": "Branch",
            "id": "branch_6_12_1",
            "ports": {
                "bus1": 6,
                "bus2": 12
            },
            "params": {
                "R": 0.01363999955356121,
                "X": 0.033190999180078506,
                "G": 0.0,
                "B": 0.0006600000197067857
            }
        },
        {
            "class": "Branch",
            "id": "branch_6_12_2",
            "ports": {
                "bus1": 6,
                "bus2": 12
            },
            "params": {
                "R": 0.01363999955356121,
                "X": 0.033190999180078506,
                "G": 0.0,
                "B": 0.0006600000197067857
            }
        },
        {
            "class": "Branch",
            "id": "branch_7_6_1",
            "ports": {
                "bus1": 7,
                "bus2": 6
            },
            "params": {
                "R": 0.004000000189989805,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0009599999757483602
            }
        },
        {
            "class": "Branch",
            "id": "branch_7_6_2",
            "ports": {
                "bus1": 7,
                "bus2": 6
            },
            "params": {
                "R": 0.004000000189989805,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0009599999757483602
            }
        },
        {
            "class": "Branch",
            "id": "branch_7_6_3",
            "ports": {
                "bus1": 7,
                "bus2": 6
            },
            "params": {
                "R": 0.004000000189989805,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0009599999757483602
            }
        },
        {
            "class": "Branch",
            "id": "branch_7_10_1",
            "ports": {
                "bus1": 7,
                "bus2": 10
            },
            "params": {
                "R": 0.004000000189989805,
                "X": 0.009999999776482582,
                "G": 0.0,
                "B": 0.0009599999757483602
            }
        },
        {
            "class": "Branch",
            "id": "branch_7_13_1",
            "ports": {
                "bus1": 7,
                "bus2": 13
            },
            "params": {
                "R": 0.009410000406205654,
                "X": 0.027705999091267586,
                "G": 0.0,
                "B": 0.0009599999757483602
            }
        },
        {
            "class": "Branch",
            "id": "branch_7_13_2",
            "ports": {
                "bus1": 7,
                "bus2": 13
            },
            "params": {
                "R": 0.009410000406205654,
                "X": 0.027705999091267586,
                "G": 0.0,
                "B": 0.0009599999757483602
            }
        },
        {
            "class": "Branch",
            "id": "branch_7_13_3",
            "ports": {
                "bus1": 7,
                "bus2": 13
            },
            "params": {
                "R": 0.009410000406205654,
                "X": 0.027705999091267586,
                "G": 0.0,
                "B": 0.0009599999757483602
            }
        },
        {
            "class": "Branch",
            "id": "branch_8_15_1",
            "ports": {
                "bus1": 8,
                "bus2": 15
            },
            "params": {
                "R": 0.0313900001347065,
                "X": 0.07584799826145172,
                "G": 0.0,
                "B": 0.001970000099390745
            }
        },
        {
            "class": "Branch",
            "id": "branch_8_19_1",
            "ports": {
                "bus1": 8,
                "bus2": 19
            },
            "params": {
                "R": 0.036990001797676086,
                "X": 0.102462999522686,
                "G": 0.0,
                "B": 0.002460000105202198
            }
        },
        {
            "class": "Branch",
            "id": "branch_8_19_2",
            "ports": {
                "bus1": 8,
                "bus2": 19
            },
            "params": {
                "R": 0.036990001797676086,
                "X": 0.102462999522686,
                "G": 0.0,
                "B": 0.002460000105202198
            }
        },
        {
            "class": "Branch",
            "id": "branch_9_10_1",
            "ports": {
                "bus1": 9,
                "bus2": 10
            },
            "params": {
                "R": 0.004679999779909849,
                "X": 0.12565399706363678,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_9_14_1",
            "ports": {
                "bus1": 9,
                "bus2": 14
            },
            "params": {
                "R": 0.009329999797046185,
                "X": 0.03784799948334694,
                "G": 0.0,
                "B": 0.010169999673962593
            }
        },
        {
            "class": "Branch",
            "id": "branch_11_13_1",
            "ports": {
                "bus1": 11,
                "bus2": 13
            },
            "params": {
                "R": 0.01844000071287155,
                "X": 0.04777099937200546,
                "G": 0.0,
                "B": 0.002240000059828162
            }
        },
        {
            "class": "Branch",
            "id": "branch_11_15_1",
            "ports": {
                "bus1": 11,
                "bus2": 15
            },
            "params": {
                "R": 0.023280000314116478,
                "X": 0.06922099739313126,
                "G": 0.0,
                "B": 0.0015200000489130616
            }
        },
        {
            "class": "Branch",
            "id": "branch_12_15_1",
            "ports": {
                "bus1": 12,
                "bus2": 15
            },
            "params": {
                "R": 0.015110000036656857,
                "X": 0.041464000940322876,
                "G": 0.0,
                "B": 0.004139999859035015
            }
        },
        {
            "class": "Branch",
            "id": "branch_12_17_1",
            "ports": {
                "bus1": 12,
                "bus2": 17
            },
            "params": {
                "R": 0.022779999300837517,
                "X": 0.06534100323915482,
                "G": 0.0,
                "B": 0.0028200000524520874
            }
        },
        {
            "class": "Branch",
            "id": "branch_13_16_1",
            "ports": {
                "bus1": 13,
                "bus2": 16
            },
            "params": {
                "R": 0.013089999556541443,
                "X": 0.0325470007956028,
                "G": 0.0,
                "B": 0.0010999999940395355
            }
        },
        {
            "class": "Branch",
            "id": "branch_14_15_1",
            "ports": {
                "bus1": 14,
                "bus2": 15
            },
            "params": {
                "R": 0.0032500000670552254,
                "X": 0.13152199983596802,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_14_15_2",
            "ports": {
                "bus1": 14,
                "bus2": 15
            },
            "params": {
                "R": 0.0032500000670552254,
                "X": 0.13152199983596802,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_16_18_1",
            "ports": {
                "bus1": 16,
                "bus2": 18
            },
            "params": {
                "R": 0.015530000440776348,
                "X": 0.03922799974679947,
                "G": 0.0,
                "B": 0.0019099999917671084
            }
        },
        {
            "class": "Branch",
            "id": "branch_17_18_1",
            "ports": {
                "bus1": 17,
                "bus2": 18
            },
            "params": {
                "R": 0.009840000420808792,
                "X": 0.029753999784588814,
                "G": 0.0,
                "B": 0.001449999981559813
            }
        },
        {
            "class": "Branch",
            "id": "branch_19_23_1",
            "ports": {
                "bus1": 19,
                "bus2": 23
            },
            "params": {
                "R": 0.01257999986410141,
                "X": 0.030448999255895615,
                "G": 0.0,
                "B": 0.0013299999991431832
            }
        },
        {
            "class": "Branch",
            "id": "branch_19_23_2",
            "ports": {
                "bus1": 19,
                "bus2": 23
            },
            "params": {
                "R": 0.01257999986410141,
                "X": 0.030448999255895615,
                "G": 0.0,
                "B": 0.0013299999991431832
            }
        },
        {
            "class": "Branch",
            "id": "branch_19_23_3",
            "ports": {
                "bus1": 19,
                "bus2": 23
            },
            "params": {
                "R": 0.01257999986410141,
                "X": 0.030448999255895615,
                "G": 0.0,
                "B": 0.0013299999991431832
            }
        },
        {
            "class": "Branch",
            "id": "branch_19_23_4",
            "ports": {
                "bus1": 19,
                "bus2": 23
            },
            "params": {
                "R": 0.01257999986410141,
                "X": 0.030448999255895615,
                "G": 0.0,
                "B": 0.0013299999991431832
            }
        },
        {
            "class": "Branch",
            "id": "branch_20_23_1",
            "ports": {
                "bus1": 20,
                "bus2": 23
            },
            "params": {
                "R": 0.042660001665353775,
                "X": 0.07484400272369385,
                "G": 0.0,
                "B": 0.0017900000093504786
            }
        },
        {
            "class": "Branch",
            "id": "branch_20_30_1",
            "ports": {
                "bus1": 20,
                "bus2": 30
            },
            "params": {
                "R": 0.027799999341368675,
                "X": 0.0684870034456253,
                "G": 0.0,
                "B": 0.003000000026077032
            }
        },
        {
            "class": "Branch",
            "id": "branch_20_32_1",
            "ports": {
                "bus1": 20,
                "bus2": 32
            },
            "params": {
                "R": 0.014940000139176846,
                "X": 0.03991600126028061,
                "G": 0.0,
                "B": 0.0033499998971819878
            }
        },
        {
            "class": "Branch",
            "id": "branch_22_23_1",
            "ports": {
                "bus1": 22,
                "bus2": 23
            },
            "params": {
                "R": 0.004449999891221523,
                "X": 0.11658000200986862,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_22_23_2",
            "ports": {
                "bus1": 22,
                "bus2": 23
            },
            "params": {
                "R": 0.004449999891221523,
                "X": 0.11658000200986862,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_22_23_3",
            "ports": {
                "bus1": 22,
                "bus2": 23
            },
            "params": {
                "R": 0.004449999891221523,
                "X": 0.11658000200986862,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_22_25_1",
            "ports": {
                "bus1": 22,
                "bus2": 25
            },
            "params": {
                "R": 0.0029800001066178083,
                "X": 0.0176790002733469,
                "G": 0.0,
                "B": 0.00774999987334013
            }
        },
        {
            "class": "Branch",
            "id": "branch_22_37_1",
            "ports": {
                "bus1": 22,
                "bus2": 37
            },
            "params": {
                "R": 0.006819999776780605,
                "X": 0.0408409982919693,
                "G": 0.0,
                "B": 0.01104000024497509
            }
        },
        {
            "class": "Branch",
            "id": "branch_23_34_1",
            "ports": {
                "bus1": 23,
                "bus2": 34
            },
            "params": {
                "R": 0.030139999464154243,
                "X": 0.09171999990940094,
                "G": 0.0,
                "B": 0.001930000027641654
            }
        },
        {
            "class": "Branch",
            "id": "branch_23_34_2",
            "ports": {
                "bus1": 23,
                "bus2": 34
            },
            "params": {
                "R": 0.030139999464154243,
                "X": 0.09171999990940094,
                "G": 0.0,
                "B": 0.001930000027641654
            }
        },
        {
            "class": "Branch",
            "id": "branch_24_26_1",
            "ports": {
                "bus1": 24,
                "bus2": 26
            },
            "params": {
                "R": 0.016450000926852226,
                "X": 0.05347999930381775,
                "G": 0.0,
                "B": 0.0013500000350177288
            }
        },
        {
            "class": "Branch",
            "id": "branch_24_26_2",
            "ports": {
                "bus1": 24,
                "bus2": 26
            },
            "params": {
                "R": 0.016450000926852226,
                "X": 0.05347999930381775,
                "G": 0.0,
                "B": 0.0013500000350177288
            }
        },
        {
            "class": "Branch",
            "id": "branch_24_33_1",
            "ports": {
                "bus1": 24,
                "bus2": 33
            },
            "params": {
                "R": 0.016899999231100082,
                "X": 0.033190999180078506,
                "G": 0.0,
                "B": 0.011020000092685223
            }
        },
        {
            "class": "Branch",
            "id": "branch_24_36_1",
            "ports": {
                "bus1": 24,
                "bus2": 36
            },
            "params": {
                "R": 0.018929999321699142,
                "X": 0.03755100071430206,
                "G": 0.0,
                "B": 0.0019399999873712659
            }
        },
        {
            "class": "Branch",
            "id": "branch_25_26_1",
            "ports": {
                "bus1": 25,
                "bus2": 26
            },
            "params": {
                "R": 0.005319999996572733,
                "X": 0.1472650021314621,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_25_26_2",
            "ports": {
                "bus1": 25,
                "bus2": 26
            },
            "params": {
                "R": 0.005319999996572733,
                "X": 0.1472650021314621,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "id": "branch_25_35_1",
            "ports": {
                "bus1": 25,
                "bus2": 35
            },
            "params": {
                "R": 0.004129999782890081,
                "X": 0.02442000061273575,
                "G": 0.0,
                "B": 0.006850000005215406
            }
        },
        {
            "class": "Branch",
            "id": "branch_25_35_2",
            "ports": {
                "bus1": 25,
                "bus2": 35
            },
            "params": {
                "R": 0.004129999782890081,
                "X": 0.02442000061273575,
                "G": 0.0,
                "B": 0.006850000005215406
            }
        },
        {
            "class": "Branch",
            "id": "branch_25_37_1",
            "ports": {
                "bus1": 25,
                "bus2": 37
            },
            "params": {
                "R": 0.004889999981969595,
                "X": 0.026145000010728836,
                "G": 0.0,
                "B": 0.007799999788403511
            }
        },
        {
            "class": "Branch",
            "id": "branch_25_37_2",
            "ports": {
                "bus1": 25,
                "bus2": 37
            },
            "params": {
                "R": 0.004889999981969595,
                "X": 0.026145000010728836,
                "G": 0.0,
                "B": 0.007799999788403511
            }
        },
        {
            "class": "Branch",
            "id": "branch_27_29_1",
            "ports": {
                "bus1": 27,
                "bus2": 29
            },
            "params": {
                "R": 0.023879999294877052,
                "X": 0.04283199831843376,
                "G": 0.0,
                "B": 0.0012799999676644802
            }
        },
        {
            "class": "Branch",
            "id": "branch_28_30_1",
            "ports": {
                "bus1": 28,
                "bus2": 30
            },
            "params": {
                "R": 0.01119999960064888,
                "X": 0.03139600157737732,
                "G": 0.0,
                "B": 0.0043299999088048935
            }
        },
        {
            "class": "Branch",
            "id": "branch_28_30_2",
            "ports": {
                "bus1": 28,
                "bus2": 30
            },
            "params": {
                "R": 0.01119999960064888,
                "X": 0.03139600157737732,
                "G": 0.0,
                "B": 0.0043299999088048935
            }
        },
        {
            "class": "Branch",
            "id": "branch_28_31_1",
            "ports": {
                "bus1": 28,
                "bus2": 31
            },
            "params": {
                "R": 0.05107000097632408,
                "X": 0.10468299686908722,
                "G": 0.0,
                "B": 0.014349999837577343
            }
        },
        {
            "class": "Branch",
            "id": "branch_29_30_1",
            "ports": {
                "bus1": 29,
                "bus2": 30
            },
            "params": {
                "R": 0.014790000393986702,
                "X": 0.03665599972009659,
                "G": 0.0,
                "B": 0.001879999996162951
            }
        },
        {
            "class": "Branch",
            "id": "branch_29_32_1",
            "ports": {
                "bus1": 29,
                "bus2": 32
            },
            "params": {
                "R": 0.023150000721216202,
                "X": 0.06134700030088425,
                "G": 0.0,
                "B": 0.0017300000181421638
            }
        },
        {
            "class": "Branch",
            "id": "branch_31_33_1",
            "ports": {
                "bus1": 31,
                "bus2": 33
            },
            "params": {
                "R": 0.02696000039577484,
                "X": 0.05761199817061424,
                "G": 0.0,
                "B": 0.003329999977722764
            }
        },
        {
            "class": "Branch",
            "id": "branch_33_34_1",
            "ports": {
                "bus1": 33,
                "bus2": 34
            },
            "params": {
                "R": 0.035280000418424606,
                "X": 0.08392699807882309,
                "G": 0.0,
                "B": 0.0025599999353289604
            }
        },
        {
            "class": "Branch",
            "id": "branch_33_34_2",
            "ports": {
                "bus1": 33,
                "bus2": 34
            },
            "params": {
                "R": 0.035280000418424606,
                "X": 0.08392699807882309,
                "G": 0.0,
                "B": 0.0025599999353289604
            }
        },
        {
            "class": "Branch",
            "id": "branch_35_37_1",
            "ports": {
                "bus1": 35,
                "bus2": 37
            },
            "params": {
                "R": 0.0015200000489130616,
                "X": 0.00837399996817112,
                "G": 0.0,
                "B": 0.008089999668300152
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_2",
            "ports": {
                "bus": 2
            },
            "params": {
                "P0": 0.6069999933242798,
                "Q0": 0.0,
                "V0": 0.9912250147545812,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_3",
            "ports": {
                "bus": 3
            },
            "params": {
                "P0": 0.5939000248908997,
                "Q0": 0.0,
                "V0": 0.9845476532592587,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_4",
            "ports": {
                "bus": 4
            },
            "params": {
                "P0": 0.22470000386238098,
                "Q0": 0.0,
                "V0": 0.9787998685138635,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_6",
            "ports": {
                "bus": 6
            },
            "params": {
                "P0": 0.27459999918937683,
                "Q0": 0.0,
                "V0": 0.9812064145847695,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_7",
            "ports": {
                "bus": 7
            },
            "params": {
                "P0": 0.3700999915599823,
                "Q0": 0.0,
                "V0": 0.9805826132884214,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_8",
            "ports": {
                "bus": 8
            },
            "params": {
                "P0": 0.6510000228881836,
                "Q0": 0.0,
                "V0": 0.9786186706554775,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_10",
            "ports": {
                "bus": 10
            },
            "params": {
                "P0": 0.3776000142097473,
                "Q0": 0.0,
                "V0": 0.9809409697299488,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_11",
            "ports": {
                "bus": 11
            },
            "params": {
                "P0": 0.6554999947547913,
                "Q0": 0.0,
                "V0": 0.9749114967028367,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_12",
            "ports": {
                "bus": 12
            },
            "params": {
                "P0": 0.5400999784469604,
                "Q0": 0.0,
                "V0": 0.9773269316196265,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_13",
            "ports": {
                "bus": 13
            },
            "params": {
                "P0": 0.5924000144004822,
                "Q0": 0.0,
                "V0": 0.9789529945172233,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_15",
            "ports": {
                "bus": 15
            },
            "params": {
                "P0": 0.609000027179718,
                "Q0": 0.0,
                "V0": 0.9786311409840108,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_16",
            "ports": {
                "bus": 16
            },
            "params": {
                "P0": 0.23829999566078186,
                "Q0": -0.3087009787559509,
                "V0": 0.9821866432530119,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_17",
            "ports": {
                "bus": 17
            },
            "params": {
                "P0": 0.12039999663829803,
                "Q0": 0.0,
                "V0": 0.9754956528346188,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_18",
            "ports": {
                "bus": 18
            },
            "params": {
                "P0": 0.36320000886917114,
                "Q0": 0.0,
                "V0": 0.9759604370425973,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_19",
            "ports": {
                "bus": 19
            },
            "params": {
                "P0": 0.4860000014305115,
                "Q0": 0.0,
                "V0": 0.9913040043567758,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_20",
            "ports": {
                "bus": 20
            },
            "params": {
                "P0": 0.6495000123977661,
                "Q0": 0.0,
                "V0": 0.9896603192553173,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_21",
            "ports": {
                "bus": 21
            },
            "params": {
                "P0": 0.48339998722076416,
                "Q0": 0.0,
                "V0": 0.9799421807037288,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_23",
            "ports": {
                "bus": 23
            },
            "params": {
                "P0": 0.8675000071525574,
                "Q0": 0.0,
                "V0": 1.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_24",
            "ports": {
                "bus": 24
            },
            "params": {
                "P0": 0.4657999873161316,
                "Q0": 0.0,
                "V0": 0.9934019552727896,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_26",
            "ports": {
                "bus": 26
            },
            "params": {
                "P0": 0.7527999877929688,
                "Q0": 0.0,
                "V0": 0.9951045689603866,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_27",
            "ports": {
                "bus": 27
            },
            "params": {
                "P0": 0.039500001817941666,
                "Q0": 0.0,
                "V0": 1.0034163656208572,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_28",
            "ports": {
                "bus": 28
            },
            "params": {
                "P0": 0.08820000290870667,
                "Q0": 0.0,
                "V0": 1.0000000000005786,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_29",
            "ports": {
                "bus": 29
            },
            "params": {
                "P0": 0.07699999958276749,
                "Q0": 0.0,
                "V0": 0.9953833519154985,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_30",
            "ports": {
                "bus": 30
            },
            "params": {
                "P0": 0.4902999997138977,
                "Q0": 0.0,
                "V0": 0.9957983325440234,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_31",
            "ports": {
                "bus": 31
            },
            "params": {
                "P0": 0.09619999676942825,
                "Q0": 0.0,
                "V0": 0.9952149871839014,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_32",
            "ports": {
                "bus": 32
            },
            "params": {
                "P0": 0.06669999659061432,
                "Q0": 0.0,
                "V0": 0.9912166879505897,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "id": "loadzip_33",
            "ports": {
                "bus": 33
            },
            "params": {
                "P0": 0.5821999907493591,
                "Q0": 0.0,
                "V0": 0.995652007519177,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "Genrou",
            "id": "genrou_2_1",
            "ports": {
                "bus": 2,
                "speed": 0,
                "pmech": 1,
                "efd": 2
            },
            "params": {
                "p0": 0.02500000037252903,
                "q0": 0.00800000037997961,
                "H": 3.690000057220459,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.619999885559082,
                "Tdopp": 0.05999999865889549,
                "Tqop": 1.309999942779541,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.5499999523162842,
                "Xdp": 0.15000000596046448,
                "Xdpp": 0.15000000596046448,
                "Xq": 1.5199999809265137,
                "Xqp": 0.47999998927116394,
                "Xqpp": 0.15000000596046448,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5699999928474426,
                "mva": 2.799999952316284
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2_2",
            "ports": {
                "bus": 2,
                "speed": 3,
                "pmech": 4,
                "efd": 5
            },
            "params": {
                "p0": 0.02500000037252903,
                "q0": 0.00800000037997961,
                "H": 3.690000057220459,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.619999885559082,
                "Tdopp": 0.05999999865889549,
                "Tqop": 1.309999942779541,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.5499999523162842,
                "Xdp": 0.15000000596046448,
                "Xdpp": 0.15000000596046448,
                "Xq": 1.5199999809265137,
                "Xqp": 0.47999998927116394,
                "Xqpp": 0.15000000596046448,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5699999928474426,
                "mva": 2.799999952316284
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2_3",
            "ports": {
                "bus": 2,
                "speed": 6,
                "pmech": 7,
                "efd": 8
            },
            "params": {
                "p0": 0.02500000037252903,
                "q0": 0.00800000037997961,
                "H": 3.690000057220459,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.619999885559082,
                "Tdopp": 0.05999999865889549,
                "Tqop": 1.309999942779541,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.5499999523162842,
                "Xdp": 0.15000000596046448,
                "Xdpp": 0.15000000596046448,
                "Xq": 1.5199999809265137,
                "Xqp": 0.47999998927116394,
                "Xqpp": 0.15000000596046448,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5699999928474426,
                "mva": 2.799999952316284
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_2_4",
            "ports": {
                "bus": 2,
                "speed": 9,
                "pmech": 10,
                "efd": 11
            },
            "params": {
                "p0": 0.02500000037252903,
                "q0": 0.00800000037997961,
                "H": 3.690000057220459,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.619999885559082,
                "Tdopp": 0.05999999865889549,
                "Tqop": 1.309999942779541,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.5499999523162842,
                "Xdp": 0.15000000596046448,
                "Xdpp": 0.15000000596046448,
                "Xq": 1.5199999809265137,
                "Xqp": 0.47999998927116394,
                "Xqpp": 0.15000000596046448,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5699999928474426,
                "mva": 2.799999952316284
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_1",
            "ports": {
                "bus": 23,
                "speed": 12,
                "pmech": 13,
                "efd": 14
            },
            "params": {
                "p0": 0.6927474141120911,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 85.5999984741211
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_10",
            "ports": {
                "bus": 23,
                "speed": 15,
                "pmech": 16,
                "efd": 17
            },
            "params": {
                "p0": 0.39129936695098877,
                "q0": 0.00044080009683966637,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 50.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_2",
            "ports": {
                "bus": 23,
                "speed": 18,
                "pmech": 19,
                "efd": 20
            },
            "params": {
                "p0": 0.6927474141120911,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 85.5999984741211
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_3",
            "ports": {
                "bus": 23,
                "speed": 21,
                "pmech": 22,
                "efd": 23
            },
            "params": {
                "p0": 0.47637367248535156,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 57.099998474121094
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_4",
            "ports": {
                "bus": 23,
                "speed": 24,
                "pmech": 25,
                "efd": 26
            },
            "params": {
                "p0": 0.47109630703926086,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 57.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_5",
            "ports": {
                "bus": 23,
                "speed": 27,
                "pmech": 28,
                "efd": 29
            },
            "params": {
                "p0": 0.445331871509552,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 56.29999923706055
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_6",
            "ports": {
                "bus": 23,
                "speed": 30,
                "pmech": 31,
                "efd": 32
            },
            "params": {
                "p0": 0.445331871509552,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 56.29999923706055
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_7",
            "ports": {
                "bus": 23,
                "speed": 33,
                "pmech": 34,
                "efd": 35
            },
            "params": {
                "p0": 0.4361436367034912,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 52.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_8",
            "ports": {
                "bus": 23,
                "speed": 36,
                "pmech": 37,
                "efd": 38
            },
            "params": {
                "p0": 0.4318811297416687,
                "q0": 0.00044080009683966637,
                "H": 6.150000095367432,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.229999542236328,
                "Tdopp": 0.029999999329447746,
                "Tqop": 0.5400000214576721,
                "Tqopp": 0.05999999865889549,
                "Xd": 1.600000023841858,
                "Xdp": 0.3199999928474426,
                "Xdpp": 0.3199999928474426,
                "Xq": 1.559999942779541,
                "Xqp": 0.5899999737739563,
                "Xqpp": 0.3199999928474426,
                "Xl": 0.25,
                "S10": 0.12999999523162842,
                "S12": 0.49000000953674316,
                "mva": 51.900001525878906
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_23_9",
            "ports": {
                "bus": 23,
                "speed": 39,
                "pmech": 40,
                "efd": 41
            },
            "params": {
                "p0": 0.12531810998916626,
                "q0": 0.00044080009683966637,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 16.200000762939453
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_26_1",
            "ports": {
                "bus": 26,
                "speed": 42,
                "pmech": 43,
                "efd": 44
            },
            "params": {
                "p0": 0.20000000298023224,
                "q0": 0.05999999865889549,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 22.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_26_2",
            "ports": {
                "bus": 26,
                "speed": 45,
                "pmech": 46,
                "efd": 47
            },
            "params": {
                "p0": 0.10199999809265137,
                "q0": 0.03099999949336052,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 11.199999809265137
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_27_1",
            "ports": {
                "bus": 27,
                "speed": 48,
                "pmech": 49,
                "efd": 50
            },
            "params": {
                "p0": 0.30000001192092896,
                "q0": -0.05400000140070915,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 33.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_27_2",
            "ports": {
                "bus": 27,
                "speed": 51,
                "pmech": 52,
                "efd": 53
            },
            "params": {
                "p0": 0.2759999930858612,
                "q0": -0.05000000074505806,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 30.399999618530273
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_28_1",
            "ports": {
                "bus": 28,
                "speed": 54,
                "pmech": 55,
                "efd": 56
            },
            "params": {
                "p0": 0.4629998803138733,
                "q0": -0.05486747995018959,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 53.900001525878906
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_28_2",
            "ports": {
                "bus": 28,
                "speed": 57,
                "pmech": 58,
                "efd": 59
            },
            "params": {
                "p0": 0.6899999976158142,
                "q0": -0.05486747995018959,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 75.9000015258789
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_33_1",
            "ports": {
                "bus": 33,
                "speed": 60,
                "pmech": 61,
                "efd": 62
            },
            "params": {
                "p0": 0.2759999930858612,
                "q0": 0.08299999684095383,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.75,
                "Tqopp": 0.05000000074505806,
                "Xd": 2.0999999046325684,
                "Xdp": 0.20000000298023224,
                "Xdpp": 0.18000000715255737,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000000715255737,
                "Xl": 0.15000000596046448,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 30.399999618530273
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_34_1",
            "ports": {
                "bus": 34,
                "speed": 63,
                "pmech": 64,
                "efd": 65
            },
            "params": {
                "p0": 0.0722000002861023,
                "q0": -0.009824293665587902,
                "H": 4.349999904632568,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.989999771118164,
                "Tdopp": 0.019999999552965164,
                "Tqop": 0.8899999856948853,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.7400000095367432,
                "Xdp": 0.1599999964237213,
                "Xdpp": 0.1599999964237213,
                "Xq": 1.6699999570846558,
                "Xqp": 0.28999999165534973,
                "Xqpp": 0.1599999964237213,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5799999833106995,
                "mva": 9.199999809265137
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_34_2",
            "ports": {
                "bus": 34,
                "speed": 66,
                "pmech": 67,
                "efd": 68
            },
            "params": {
                "p0": 0.06040000170469284,
                "q0": -0.009824293665587902,
                "H": 4.349999904632568,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.989999771118164,
                "Tdopp": 0.019999999552965164,
                "Tqop": 0.8899999856948853,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.7400000095367432,
                "Xdp": 0.1599999964237213,
                "Xdpp": 0.1599999964237213,
                "Xq": 1.6699999570846558,
                "Xqp": 0.28999999165534973,
                "Xqpp": 0.1599999964237213,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5799999833106995,
                "mva": 9.199999809265137
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_34_3",
            "ports": {
                "bus": 34,
                "speed": 69,
                "pmech": 70,
                "efd": 71
            },
            "params": {
                "p0": 0.06040000170469284,
                "q0": -0.009824293665587902,
                "H": 4.349999904632568,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.989999771118164,
                "Tdopp": 0.019999999552965164,
                "Tqop": 0.8899999856948853,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.7400000095367432,
                "Xdp": 0.1599999964237213,
                "Xdpp": 0.1599999964237213,
                "Xq": 1.6699999570846558,
                "Xqp": 0.28999999165534973,
                "Xqpp": 0.1599999964237213,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5799999833106995,
                "mva": 9.199999809265137
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_34_4",
            "ports": {
                "bus": 34,
                "speed": 72,
                "pmech": 73,
                "efd": 74
            },
            "params": {
                "p0": 0.06040000170469284,
                "q0": -0.009824293665587902,
                "H": 4.349999904632568,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.989999771118164,
                "Tdopp": 0.019999999552965164,
                "Tqop": 0.8899999856948853,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.7400000095367432,
                "Xdp": 0.1599999964237213,
                "Xdpp": 0.1599999964237213,
                "Xq": 1.6699999570846558,
                "Xqp": 0.28999999165534973,
                "Xqpp": 0.1599999964237213,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5799999833106995,
                "mva": 9.199999809265137
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_34_5",
            "ports": {
                "bus": 34,
                "speed": 75,
                "pmech": 76,
                "efd": 77
            },
            "params": {
                "p0": 0.06009000167250633,
                "q0": -0.009824293665587902,
                "H": 4.349999904632568,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.989999771118164,
                "Tdopp": 0.019999999552965164,
                "Tqop": 0.8899999856948853,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.7400000095367432,
                "Xdp": 0.1599999964237213,
                "Xdpp": 0.1599999964237213,
                "Xq": 1.6699999570846558,
                "Xqp": 0.28999999165534973,
                "Xqpp": 0.1599999964237213,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5799999833106995,
                "mva": 9.199999809265137
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_34_6",
            "ports": {
                "bus": 34,
                "speed": 78,
                "pmech": 79,
                "efd": 80
            },
            "params": {
                "p0": 0.0722000002861023,
                "q0": -0.009824293665587902,
                "H": 4.349999904632568,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.989999771118164,
                "Tdopp": 0.019999999552965164,
                "Tqop": 0.8899999856948853,
                "Tqopp": 0.03999999910593033,
                "Xd": 1.7400000095367432,
                "Xdp": 0.1599999964237213,
                "Xdpp": 0.1599999964237213,
                "Xq": 1.6699999570846558,
                "Xqp": 0.28999999165534973,
                "Xqpp": 0.1599999964237213,
                "Xl": 0.11999999731779099,
                "S10": 0.17000000178813934,
                "S12": 0.5799999833106995,
                "mva": 9.199999809265137
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_35_1",
            "ports": {
                "bus": 35,
                "speed": 81,
                "pmech": 82,
                "efd": 83
            },
            "params": {
                "p0": 0.5799999833106995,
                "q0": 0.0005298791220411658,
                "H": 5.21999979019165,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.239999771118164,
                "Tdopp": 0.029999999329447746,
                "Tqop": 1.059999942779541,
                "Tqopp": 0.07999999821186066,
                "Xd": 1.7899999618530273,
                "Xdp": 0.4000000059604645,
                "Xdpp": 0.2800000011920929,
                "Xq": 1.7100000381469727,
                "Xqp": 0.6700000166893005,
                "Xqpp": 0.2800000011920929,
                "Xl": 0.2199999988079071,
                "S10": 0.15000000596046448,
                "S12": 0.5299999713897705,
                "mva": 63.79999923706055
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_35_2",
            "ports": {
                "bus": 35,
                "speed": 84,
                "pmech": 85,
                "efd": 86
            },
            "params": {
                "p0": 0.2800000011920929,
                "q0": 0.0005298791220411658,
                "H": 5.21999979019165,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.239999771118164,
                "Tdopp": 0.029999999329447746,
                "Tqop": 1.059999942779541,
                "Tqopp": 0.07999999821186066,
                "Xd": 1.7899999618530273,
                "Xdp": 0.4000000059604645,
                "Xdpp": 0.2800000011920929,
                "Xq": 1.7100000381469727,
                "Xqp": 0.6700000166893005,
                "Xqpp": 0.2800000011920929,
                "Xl": 0.2199999988079071,
                "S10": 0.15000000596046448,
                "S12": 0.5299999713897705,
                "mva": 30.799999237060547
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_35_4",
            "ports": {
                "bus": 35,
                "speed": 87,
                "pmech": 88,
                "efd": 89
            },
            "params": {
                "p0": 0.20000000298023224,
                "q0": 0.0005298791220411658,
                "H": 5.21999979019165,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.239999771118164,
                "Tdopp": 0.029999999329447746,
                "Tqop": 1.059999942779541,
                "Tqopp": 0.07999999821186066,
                "Xd": 1.7899999618530273,
                "Xdp": 0.4000000059604645,
                "Xdpp": 0.2800000011920929,
                "Xq": 1.7100000381469727,
                "Xqp": 0.6700000166893005,
                "Xqpp": 0.2800000011920929,
                "Xl": 0.2199999988079071,
                "S10": 0.15000000596046448,
                "S12": 0.5299999713897705,
                "mva": 22.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_35_5",
            "ports": {
                "bus": 35,
                "speed": 90,
                "pmech": 91,
                "efd": 92
            },
            "params": {
                "p0": 0.6700000166893005,
                "q0": 0.0005298791220411658,
                "H": 5.21999979019165,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.239999771118164,
                "Tdopp": 0.029999999329447746,
                "Tqop": 1.059999942779541,
                "Tqopp": 0.07999999821186066,
                "Xd": 1.7899999618530273,
                "Xdp": 0.4000000059604645,
                "Xdpp": 0.2800000011920929,
                "Xq": 1.7100000381469727,
                "Xqp": 0.6700000166893005,
                "Xqpp": 0.2800000011920929,
                "Xl": 0.2199999988079071,
                "S10": 0.15000000596046448,
                "S12": 0.5299999713897705,
                "mva": 93.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_35_7",
            "ports": {
                "bus": 35,
                "speed": 93,
                "pmech": 94,
                "efd": 95
            },
            "params": {
                "p0": 0.5,
                "q0": 0.0005298791220411658,
                "H": 5.21999979019165,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.239999771118164,
                "Tdopp": 0.029999999329447746,
                "Tqop": 1.059999942779541,
                "Tqopp": 0.07999999821186066,
                "Xd": 1.7899999618530273,
                "Xdp": 0.4000000059604645,
                "Xdpp": 0.2800000011920929,
                "Xq": 1.7100000381469727,
                "Xqp": 0.6700000166893005,
                "Xqpp": 0.2800000011920929,
                "Xl": 0.2199999988079071,
                "S10": 0.15000000596046448,
                "S12": 0.5299999713897705,
                "mva": 55.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_35_8",
            "ports": {
                "bus": 35,
                "speed": 96,
                "pmech": 97,
                "efd": 98
            },
            "params": {
                "p0": 0.5619999766349792,
                "q0": 0.0005298791220411658,
                "H": 5.21999979019165,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.239999771118164,
                "Tdopp": 0.029999999329447746,
                "Tqop": 1.059999942779541,
                "Tqopp": 0.07999999821186066,
                "Xd": 1.7899999618530273,
                "Xdp": 0.4000000059604645,
                "Xdpp": 0.2800000011920929,
                "Xq": 1.7100000381469727,
                "Xqp": 0.6700000166893005,
                "Xqpp": 0.2800000011920929,
                "Xl": 0.2199999988079071,
                "S10": 0.15000000596046448,
                "S12": 0.5299999713897705,
                "mva": 124.30000305175781
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_36_1",
            "ports": {
                "bus": 36,
                "speed": 99,
                "pmech": 100,
                "efd": 101
            },
            "params": {
                "p0": 0.019999999552965164,
                "q0": 0.009999999776482582,
                "H": 4.420000076293945,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.21999979019165,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.550000011920929,
                "Tqopp": 0.07000000029802322,
                "Xd": 1.8700000047683716,
                "Xdp": 0.2199999988079071,
                "Xdpp": 0.17000000178813934,
                "Xq": 1.7799999713897705,
                "Xqp": 0.550000011920929,
                "Xqpp": 0.17000000178813934,
                "Xl": 0.12999999523162842,
                "S10": 0.05999999865889549,
                "S12": 0.36000001430511475,
                "mva": 3.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_36_2",
            "ports": {
                "bus": 36,
                "speed": 102,
                "pmech": 103,
                "efd": 104
            },
            "params": {
                "p0": 0.02101000025868416,
                "q0": 0.009999999776482582,
                "H": 4.420000076293945,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.21999979019165,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.550000011920929,
                "Tqopp": 0.07000000029802322,
                "Xd": 1.8700000047683716,
                "Xdp": 0.2199999988079071,
                "Xdpp": 0.17000000178813934,
                "Xq": 1.7799999713897705,
                "Xqp": 0.550000011920929,
                "Xqpp": 0.17000000178813934,
                "Xl": 0.12999999523162842,
                "S10": 0.05999999865889549,
                "S12": 0.36000001430511475,
                "mva": 3.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_36_3",
            "ports": {
                "bus": 36,
                "speed": 105,
                "pmech": 106,
                "efd": 107
            },
            "params": {
                "p0": 0.019999999552965164,
                "q0": 0.009999999776482582,
                "H": 4.420000076293945,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.21999979019165,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.550000011920929,
                "Tqopp": 0.07000000029802322,
                "Xd": 1.8700000047683716,
                "Xdp": 0.2199999988079071,
                "Xdpp": 0.17000000178813934,
                "Xq": 1.7799999713897705,
                "Xqp": 0.550000011920929,
                "Xqpp": 0.17000000178813934,
                "Xl": 0.12999999523162842,
                "S10": 0.05999999865889549,
                "S12": 0.36000001430511475,
                "mva": 3.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_36_4",
            "ports": {
                "bus": 36,
                "speed": 108,
                "pmech": 109,
                "efd": 110
            },
            "params": {
                "p0": 0.024800000712275505,
                "q0": 0.009999999776482582,
                "H": 4.420000076293945,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.21999979019165,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.550000011920929,
                "Tqopp": 0.07000000029802322,
                "Xd": 1.8700000047683716,
                "Xdp": 0.2199999988079071,
                "Xdpp": 0.17000000178813934,
                "Xq": 1.7799999713897705,
                "Xqp": 0.550000011920929,
                "Xqpp": 0.17000000178813934,
                "Xl": 0.12999999523162842,
                "S10": 0.05999999865889549,
                "S12": 0.36000001430511475,
                "mva": 3.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_37_3",
            "ports": {
                "bus": 37,
                "speed": 111,
                "pmech": 112,
                "efd": 113
            },
            "params": {
                "p0": 0.5832421183586121,
                "q0": 0.056257691234350204,
                "H": 2.4800000190734863,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.900000095367432,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.5799999833106995,
                "Tqopp": 0.07000000029802322,
                "Xd": 1.5700000524520874,
                "Xdp": 0.18000000715255737,
                "Xdpp": 0.12999999523162842,
                "Xq": 1.5399999618530273,
                "Xqp": 0.27000001072883606,
                "Xqpp": 0.12999999523162842,
                "Xl": 0.10000000149011612,
                "S10": 0.12999999523162842,
                "S12": 0.5099999904632568,
                "mva": 95.9000015258789
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "id": "genrou_37_5",
            "ports": {
                "bus": 37,
                "speed": 114,
                "pmech": 115,
                "efd": 116
            },
            "params": {
                "p0": 0.6848000288009644,
                "q0": 0.056257691234350204,
                "H": 2.4800000190734863,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.900000095367432,
                "Tdopp": 0.03999999910593033,
                "Tqop": 0.5799999833106995,
                "Tqopp": 0.07000000029802322,
                "Xd": 1.5700000524520874,
                "Xdp": 0.18000000715255737,
                "Xdpp": 0.12999999523162842,
                "Xq": 1.5399999618530273,
                "Xqp": 0.27000001072883606,
                "Xqpp": 0.12999999523162842,
                "Xl": 0.10000000149011612,
                "S10": 0.12999999523162842,
                "S12": 0.5099999904632568,
                "mva": 85.9000015258789
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2_1",
            "ports": {
                "bus": 2,
                "speed": 0,
                "pmech": 1
            },
            "params": {
                "Trate": 2.79999995,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2_2",
            "ports": {
                "bus": 2,
                "speed": 3,
                "pmech": 4
            },
            "params": {
                "Trate": 2.79999995,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2_3",
            "ports": {
                "bus": 2,
                "speed": 6,
                "pmech": 7
            },
            "params": {
                "Trate": 2.79999995,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_2_4",
            "ports": {
                "bus": 2,
                "speed": 9,
                "pmech": 10
            },
            "params": {
                "Trate": 2.79999995,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_1",
            "ports": {
                "bus": 23,
                "speed": 12,
                "pmech": 13
            },
            "params": {
                "Trate": 85.59999847,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.15000000596046448,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_10",
            "ports": {
                "bus": 23,
                "speed": 15,
                "pmech": 16
            },
            "params": {
                "Trate": 50.5,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_2",
            "ports": {
                "bus": 23,
                "speed": 18,
                "pmech": 19
            },
            "params": {
                "Trate": 85.59999847,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.15000000596046448,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_3",
            "ports": {
                "bus": 23,
                "speed": 21,
                "pmech": 22
            },
            "params": {
                "Trate": 57.09999847,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_4",
            "ports": {
                "bus": 23,
                "speed": 24,
                "pmech": 25
            },
            "params": {
                "Trate": 57.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_5",
            "ports": {
                "bus": 23,
                "speed": 27,
                "pmech": 28
            },
            "params": {
                "Trate": 56.29999924,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_6",
            "ports": {
                "bus": 23,
                "speed": 30,
                "pmech": 31
            },
            "params": {
                "Trate": 56.29999924,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_7",
            "ports": {
                "bus": 23,
                "speed": 33,
                "pmech": 34
            },
            "params": {
                "Trate": 52.5,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_8",
            "ports": {
                "bus": 23,
                "speed": 36,
                "pmech": 37
            },
            "params": {
                "Trate": 51.90000153,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_23_9",
            "ports": {
                "bus": 23,
                "speed": 39,
                "pmech": 40
            },
            "params": {
                "Trate": 16.20000076,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_26_1",
            "ports": {
                "bus": 26,
                "speed": 42,
                "pmech": 43
            },
            "params": {
                "Trate": 22.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_26_2",
            "ports": {
                "bus": 26,
                "speed": 45,
                "pmech": 46
            },
            "params": {
                "Trate": 11.19999981,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_27_1",
            "ports": {
                "bus": 27,
                "speed": 48,
                "pmech": 49
            },
            "params": {
                "Trate": 33.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_27_2",
            "ports": {
                "bus": 27,
                "speed": 51,
                "pmech": 52
            },
            "params": {
                "Trate": 30.39999962,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_28_1",
            "ports": {
                "bus": 28,
                "speed": 54,
                "pmech": 55
            },
            "params": {
                "Trate": 53.90000153,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_28_2",
            "ports": {
                "bus": 28,
                "speed": 57,
                "pmech": 58
            },
            "params": {
                "Trate": 75.90000153,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_33_1",
            "ports": {
                "bus": 33,
                "speed": 60,
                "pmech": 61
            },
            "params": {
                "Trate": 30.39999962,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_34_1",
            "ports": {
                "bus": 34,
                "speed": 63,
                "pmech": 64
            },
            "params": {
                "Trate": 9.19999981,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_34_2",
            "ports": {
                "bus": 34,
                "speed": 66,
                "pmech": 67
            },
            "params": {
                "Trate": 9.19999981,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_34_3",
            "ports": {
                "bus": 34,
                "speed": 69,
                "pmech": 70
            },
            "params": {
                "Trate": 9.19999981,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_34_4",
            "ports": {
                "bus": 34,
                "speed": 72,
                "pmech": 73
            },
            "params": {
                "Trate": 9.19999981,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_34_5",
            "ports": {
                "bus": 34,
                "speed": 75,
                "pmech": 76
            },
            "params": {
                "Trate": 9.19999981,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_34_6",
            "ports": {
                "bus": 34,
                "speed": 78,
                "pmech": 79
            },
            "params": {
                "Trate": 9.19999981,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_35_1",
            "ports": {
                "bus": 35,
                "speed": 81,
                "pmech": 82
            },
            "params": {
                "Trate": 63.79999924,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_35_2",
            "ports": {
                "bus": 35,
                "speed": 84,
                "pmech": 85
            },
            "params": {
                "Trate": 30.79999924,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_35_4",
            "ports": {
                "bus": 35,
                "speed": 87,
                "pmech": 88
            },
            "params": {
                "Trate": 22.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_35_5",
            "ports": {
                "bus": 35,
                "speed": 90,
                "pmech": 91
            },
            "params": {
                "Trate": 93.5,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_35_7",
            "ports": {
                "bus": 35,
                "speed": 93,
                "pmech": 94
            },
            "params": {
                "Trate": 55.0,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_35_8",
            "ports": {
                "bus": 35,
                "speed": 96,
                "pmech": 97
            },
            "params": {
                "Trate": 124.30000305,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_36_1",
            "ports": {
                "bus": 36,
                "speed": 99,
                "pmech": 100
            },
            "params": {
                "Trate": 3.5,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_36_2",
            "ports": {
                "bus": 36,
                "speed": 102,
                "pmech": 103
            },
            "params": {
                "Trate": 3.5,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_36_3",
            "ports": {
                "bus": 36,
                "speed": 105,
                "pmech": 106
            },
            "params": {
                "Trate": 3.5,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_36_4",
            "ports": {
                "bus": 36,
                "speed": 108,
                "pmech": 109
            },
            "params": {
                "Trate": 3.5,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_37_3",
            "ports": {
                "bus": 37,
                "speed": 111,
                "pmech": 112
            },
            "params": {
                "Trate": 95.90000153,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "id": "tgov1_37_5",
            "ports": {
                "bus": 37,
                "speed": 114,
                "pmech": 115
            },
            "params": {
                "Trate": 85.90000153,
                "R": 0.05000000074505806,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_2_1",
            "ports": {
                "bus": 2,
                "speed": 0,
                "efd": 2
            },
            "params": {
                "Tr": 0.0,
                "Ka": 24.790000915527344,
                "Ta": 0.019999999552965164,
                "Ke": 1.0,
                "Te": 0.7200000286102295,
                "Kf": 0.09000000357627869,
                "Tf": 1.2000000476837158,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_2_2",
            "ports": {
                "bus": 2,
                "speed": 3,
                "efd": 5
            },
            "params": {
                "Tr": 0.0,
                "Ka": 24.790000915527344,
                "Ta": 0.019999999552965164,
                "Ke": 1.0,
                "Te": 0.7200000286102295,
                "Kf": 0.09000000357627869,
                "Tf": 1.2000000476837158,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_2_3",
            "ports": {
                "bus": 2,
                "speed": 6,
                "efd": 8
            },
            "params": {
                "Tr": 0.0,
                "Ka": 24.790000915527344,
                "Ta": 0.019999999552965164,
                "Ke": 1.0,
                "Te": 0.7200000286102295,
                "Kf": 0.09000000357627869,
                "Tf": 1.2000000476837158,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_2_4",
            "ports": {
                "bus": 2,
                "speed": 9,
                "efd": 11
            },
            "params": {
                "Tr": 0.0,
                "Ka": 24.790000915527344,
                "Ta": 0.019999999552965164,
                "Ke": 1.0,
                "Te": 0.7200000286102295,
                "Kf": 0.09000000357627869,
                "Tf": 1.2000000476837158,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_1",
            "ports": {
                "bus": 23,
                "speed": 12,
                "efd": 14,
                "vs": 117
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_10",
            "ports": {
                "bus": 23,
                "speed": 15,
                "efd": 17
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_2",
            "ports": {
                "bus": 23,
                "speed": 18,
                "efd": 20,
                "vs": 118
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_3",
            "ports": {
                "bus": 23,
                "speed": 21,
                "efd": 23,
                "vs": 119
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_4",
            "ports": {
                "bus": 23,
                "speed": 24,
                "efd": 26,
                "vs": 120
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_5",
            "ports": {
                "bus": 23,
                "speed": 27,
                "efd": 29,
                "vs": 121
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_6",
            "ports": {
                "bus": 23,
                "speed": 30,
                "efd": 32,
                "vs": 122
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_7",
            "ports": {
                "bus": 23,
                "speed": 33,
                "efd": 35,
                "vs": 123
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_8",
            "ports": {
                "bus": 23,
                "speed": 36,
                "efd": 38,
                "vs": 124
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_23_9",
            "ports": {
                "bus": 23,
                "speed": 39,
                "efd": 41
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_26_1",
            "ports": {
                "bus": 26,
                "speed": 42,
                "efd": 44
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_26_2",
            "ports": {
                "bus": 26,
                "speed": 45,
                "efd": 47
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_27_1",
            "ports": {
                "bus": 27,
                "speed": 48,
                "efd": 50
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_27_2",
            "ports": {
                "bus": 27,
                "speed": 51,
                "efd": 53
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_28_1",
            "ports": {
                "bus": 28,
                "speed": 54,
                "efd": 56
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_28_2",
            "ports": {
                "bus": 28,
                "speed": 57,
                "efd": 59
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_33_1",
            "ports": {
                "bus": 33,
                "speed": 60,
                "efd": 62
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_34_1",
            "ports": {
                "bus": 34,
                "speed": 63,
                "efd": 65
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_34_2",
            "ports": {
                "bus": 34,
                "speed": 66,
                "efd": 68
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_34_3",
            "ports": {
                "bus": 34,
                "speed": 69,
                "efd": 71
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_34_4",
            "ports": {
                "bus": 34,
                "speed": 72,
                "efd": 74
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_34_5",
            "ports": {
                "bus": 34,
                "speed": 75,
                "efd": 77
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_34_6",
            "ports": {
                "bus": 34,
                "speed": 78,
                "efd": 80
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_35_1",
            "ports": {
                "bus": 35,
                "speed": 81,
                "efd": 83,
                "vs": 125
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_35_2",
            "ports": {
                "bus": 35,
                "speed": 84,
                "efd": 86,
                "vs": 126
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_35_4",
            "ports": {
                "bus": 35,
                "speed": 87,
                "efd": 89,
                "vs": 127
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_35_5",
            "ports": {
                "bus": 35,
                "speed": 90,
                "efd": 92,
                "vs": 128
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_35_7",
            "ports": {
                "bus": 35,
                "speed": 93,
                "efd": 95,
                "vs": 129
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_35_8",
            "ports": {
                "bus": 35,
                "speed": 96,
                "efd": 98,
                "vs": 130
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_36_1",
            "ports": {
                "bus": 36,
                "speed": 99,
                "efd": 101
            },
            "params": {
                "Tr": 0.0,
                "Ka": 29.030000686645508,
                "Ta": 0.05000000074505806,
                "Ke": 1.0,
                "Te": 1.1200000047683716,
                "Kf": 0.17000000178813934,
                "Tf": 1.4299999475479126,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_36_2",
            "ports": {
                "bus": 36,
                "speed": 102,
                "efd": 104
            },
            "params": {
                "Tr": 0.0,
                "Ka": 29.030000686645508,
                "Ta": 0.05000000074505806,
                "Ke": 1.0,
                "Te": 1.1200000047683716,
                "Kf": 0.17000000178813934,
                "Tf": 1.4299999475479126,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_36_3",
            "ports": {
                "bus": 36,
                "speed": 105,
                "efd": 107
            },
            "params": {
                "Tr": 0.0,
                "Ka": 29.030000686645508,
                "Ta": 0.05000000074505806,
                "Ke": 1.0,
                "Te": 1.1200000047683716,
                "Kf": 0.17000000178813934,
                "Tf": 1.4299999475479126,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_36_4",
            "ports": {
                "bus": 36,
                "speed": 108,
                "efd": 110
            },
            "params": {
                "Tr": 0.0,
                "Ka": 29.030000686645508,
                "Ta": 0.05000000074505806,
                "Ke": 1.0,
                "Te": 1.1200000047683716,
                "Kf": 0.17000000178813934,
                "Tf": 1.4299999475479126,
                "Vrmin": -100.0,
                "Vrmax": 100.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_37_3",
            "ports": {
                "bus": 37,
                "speed": 111,
                "efd": 113
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeet1",
            "id": "ieeet1_37_5",
            "ports": {
                "bus": 37,
                "speed": 114,
                "efd": 116
            },
            "params": {
                "Tr": 0.0,
                "Ka": 50.0,
                "Ta": 0.03999999910593033,
                "Ke": -0.05999999865889549,
                "Te": 0.6000000238418579,
                "Kf": 0.09000000357627869,
                "Tf": 1.4600000381469727,
                "Vrmin": -1.0,
                "Vrmax": 1.0,
                "E1": 2.799999952316284,
                "E2": 3.7300000190734863,
                "Se1": 0.03999999910593033,
                "Se2": 0.33000001311302185,
                "Ispdlim": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_1",
            "ports": {
                "input": 12,
                "output": 117
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_2",
            "ports": {
                "input": 18,
                "output": 118
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_3",
            "ports": {
                "input": 21,
                "output": 119
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_4",
            "ports": {
                "input": 24,
                "output": 120
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_5",
            "ports": {
                "input": 27,
                "output": 121
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_6",
            "ports": {
                "input": 30,
                "output": 122
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_7",
            "ports": {
                "input": 33,
                "output": 123
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_23_8",
            "ports": {
                "input": 36,
                "output": 124
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 0.30000001192092896,
                "T2": 0.6000000238418579,
                "T3": 0.699999988079071,
                "T4": 1.0,
                "T5": 0.10000000149011612,
                "T6": 0.10000000149011612,
                "Ks": 10.0,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_35_1",
            "ports": {
                "input": 81,
                "output": 125
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 1.0,
                "T2": 0.05999999865889549,
                "T3": 0.3499999940395355,
                "T4": 0.5,
                "T5": 0.8999999761581421,
                "T6": 0.8999999761581421,
                "Ks": 0.10000000149011612,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_35_2",
            "ports": {
                "input": 84,
                "output": 126
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 1.0,
                "T2": 0.05999999865889549,
                "T3": 0.3499999940395355,
                "T4": 0.5,
                "T5": 0.8999999761581421,
                "T6": 0.8999999761581421,
                "Ks": 0.10000000149011612,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_35_4",
            "ports": {
                "input": 87,
                "output": 127
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 1.0,
                "T2": 0.05999999865889549,
                "T3": 0.3499999940395355,
                "T4": 0.5,
                "T5": 0.8999999761581421,
                "T6": 0.8999999761581421,
                "Ks": 0.10000000149011612,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_35_5",
            "ports": {
                "input": 90,
                "output": 128
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 1.0,
                "T2": 0.05999999865889549,
                "T3": 0.3499999940395355,
                "T4": 0.5,
                "T5": 0.8999999761581421,
                "T6": 0.8999999761581421,
                "Ks": 0.10000000149011612,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_35_7",
            "ports": {
                "input": 93,
                "output": 129
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 1.0,
                "T2": 0.05999999865889549,
                "T3": 0.3499999940395355,
                "T4": 0.5,
                "T5": 0.8999999761581421,
                "T6": 0.8999999761581421,
                "Ks": 0.10000000149011612,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "id": "ieeest_35_8",
            "ports": {
                "input": 96,
                "output": 130
            },
            "params": {
                "A1": 0.0,
                "A2": 0.0,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 0.0,
                "A6": 0.0,
                "T1": 1.0,
                "T2": 0.05999999865889549,
                "T3": 0.3499999940395355,
                "T4": 0.5,
                "T5": 0.8999999761581421,
                "T6": 0.8999999761581421,
                "Ks": 0.10000000149011612,
                "Lsmin": -0.10000000149011612,
                "Lsmax": 0.10000000149011612,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1
            },
            "id": "fault_1",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2
            },
            "id": "fault_2",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3
            },
            "id": "fault_3",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4
            },
            "id": "fault_4",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5
            },
            "id": "fault_5",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6
            },
            "id": "fault_6",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 7
            },
            "id": "fault_7",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8
            },
            "id": "fault_8",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 9
            },
            "id": "fault_9",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 10
            },
            "id": "fault_10",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 11
            },
            "id": "fault_11",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 12
            },
            "id": "fault_12",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 13
            },
            "id": "fault_13",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 14
            },
            "id": "fault_14",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 15
            },
            "id": "fault_15",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 16
            },
            "id": "fault_16",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 17
            },
            "id": "fault_17",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 18
            },
            "id": "fault_18",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 19
            },
            "id": "fault_19",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 20
            },
            "id": "fault_20",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 21
            },
            "id": "fault_21",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 22
            },
            "id": "fault_22",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 23
            },
            "id": "fault_23",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 24
            },
            "id": "fault_24",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 25
            },
            "id": "fault_25",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 26
            },
            "id": "fault_26",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 27
            },
            "id": "fault_27",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 28
            },
            "id": "fault_28",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 29
            },
            "id": "fault_29",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 30
            },
            "id": "fault_30",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 31
            },
            "id": "fault_31",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 32
            },
            "id": "fault_32",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 33
            },
            "id": "fault_33",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 34
            },
            "id": "fault_34",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 35
            },
            "id": "fault_35",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 36
            },
            "id": "fault_36",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 37
            },
            "id": "fault_37",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        }
    ],
    "signals": [
        {
            "signal_id": 0,
            "name": "2_1_speed"
        },
        {
            "signal_id": 1,
            "name": "2_1_pmech"
        },
        {
            "signal_id": 2,
            "name": "2_1_efd"
        },
        {
            "signal_id": 3,
            "name": "2_2_speed"
        },
        {
            "signal_id": 4,
            "name": "2_2_pmech"
        },
        {
            "signal_id": 5,
            "name": "2_2_efd"
        },
        {
            "signal_id": 6,
            "name": "2_3_speed"
        },
        {
            "signal_id": 7,
            "name": "2_3_pmech"
        },
        {
            "signal_id": 8,
            "name": "2_3_efd"
        },
        {
            "signal_id": 9,
            "name": "2_4_speed"
        },
        {
            "signal_id": 10,
            "name": "2_4_pmech"
        },
        {
            "signal_id": 11,
            "name": "2_4_efd"
        },
        {
            "signal_id": 12,
            "name": "23_1_speed"
        },
        {
            "signal_id": 13,
            "name": "23_1_pmech"
        },
        {
            "signal_id": 14,
            "name": "23_1_efd"
        },
        {
            "signal_id": 15,
            "name": "23_10_speed"
        },
        {
            "signal_id": 16,
            "name": "23_10_pmech"
        },
        {
            "signal_id": 17,
            "name": "23_10_efd"
        },
        {
            "signal_id": 18,
            "name": "23_2_speed"
        },
        {
            "signal_id": 19,
            "name": "23_2_pmech"
        },
        {
            "signal_id": 20,
            "name": "23_2_efd"
        },
        {
            "signal_id": 21,
            "name": "23_3_speed"
        },
        {
            "signal_id": 22,
            "name": "23_3_pmech"
        },
        {
            "signal_id": 23,
            "name": "23_3_efd"
        },
        {
            "signal_id": 24,
            "name": "23_4_speed"
        },
        {
            "signal_id": 25,
            "name": "23_4_pmech"
        },
        {
            "signal_id": 26,
            "name": "23_4_efd"
        },
        {
            "signal_id": 27,
            "name": "23_5_speed"
        },
        {
            "signal_id": 28,
            "name": "23_5_pmech"
        },
        {
            "signal_id": 29,
            "name": "23_5_efd"
        },
        {
            "signal_id": 30,
            "name": "23_6_speed"
        },
        {
            "signal_id": 31,
            "name": "23_6_pmech"
        },
        {
            "signal_id": 32,
            "name": "23_6_efd"
        },
        {
            "signal_id": 33,
            "name": "23_7_speed"
        },
        {
            "signal_id": 34,
            "name": "23_7_pmech"
        },
        {
            "signal_id": 35,
            "name": "23_7_efd"
        },
        {
            "signal_id": 36,
            "name": "23_8_speed"
        },
        {
            "signal_id": 37,
            "name": "23_8_pmech"
        },
        {
            "signal_id": 38,
            "name": "23_8_efd"
        },
        {
            "signal_id": 39,
            "name": "23_9_speed"
        },
        {
            "signal_id": 40,
            "name": "23_9_pmech"
        },
        {
            "signal_id": 41,
            "name": "23_9_efd"
        },
        {
            "signal_id": 42,
            "name": "26_1_speed"
        },
        {
            "signal_id": 43,
            "name": "26_1_pmech"
        },
        {
            "signal_id": 44,
            "name": "26_1_efd"
        },
        {
            "signal_id": 45,
            "name": "26_2_speed"
        },
        {
            "signal_id": 46,
            "name": "26_2_pmech"
        },
        {
            "signal_id": 47,
            "name": "26_2_efd"
        },
        {
            "signal_id": 48,
            "name": "27_1_speed"
        },
        {
            "signal_id": 49,
            "name": "27_1_pmech"
        },
        {
            "signal_id": 50,
            "name": "27_1_efd"
        },
        {
            "signal_id": 51,
            "name": "27_2_speed"
        },
        {
            "signal_id": 52,
            "name": "27_2_pmech"
        },
        {
            "signal_id": 53,
            "name": "27_2_efd"
        },
        {
            "signal_id": 54,
            "name": "28_1_speed"
        },
        {
            "signal_id": 55,
            "name": "28_1_pmech"
        },
        {
            "signal_id": 56,
            "name": "28_1_efd"
        },
        {
            "signal_id": 57,
            "name": "28_2_speed"
        },
        {
            "signal_id": 58,
            "name": "28_2_pmech"
        },
        {
            "signal_id": 59,
            "name": "28_2_efd"
        },
        {
            "signal_id": 60,
            "name": "33_1_speed"
        },
        {
            "signal_id": 61,
            "name": "33_1_pmech"
        },
        {
            "signal_id": 62,
            "name": "33_1_efd"
        },
        {
            "signal_id": 63,
            "name": "34_1_speed"
        },
        {
            "signal_id": 64,
            "name": "34_1_pmech"
        },
        {
            "signal_id": 65,
            "name": "34_1_efd"
        },
        {
            "signal_id": 66,
            "name": "34_2_speed"
        },
        {
            "signal_id": 67,
            "name": "34_2_pmech"
        },
        {
            "signal_id": 68,
            "name": "34_2_efd"
        },
        {
            "signal_id": 69,
            "name": "34_3_speed"
        },
        {
            "signal_id": 70,
            "name": "34_3_pmech"
        },
        {
            "signal_id": 71,
            "name": "34_3_efd"
        },
        {
            "signal_id": 72,
            "name": "34_4_speed"
        },
        {
            "signal_id": 73,
            "name": "34_4_pmech"
        },
        {
            "signal_id": 74,
            "name": "34_4_efd"
        },
        {
            "signal_id": 75,
            "name": "34_5_speed"
        },
        {
            "signal_id": 76,
            "name": "34_5_pmech"
        },
        {
            "signal_id": 77,
            "name": "34_5_efd"
        },
        {
            "signal_id": 78,
            "name": "34_6_speed"
        },
        {
            "signal_id": 79,
            "name": "34_6_pmech"
        },
        {
            "signal_id": 80,
            "name": "34_6_efd"
        },
        {
            "signal_id": 81,
            "name": "35_1_speed"
        },
        {
            "signal_id": 82,
            "name": "35_1_pmech"
        },
        {
            "signal_id": 83,
            "name": "35_1_efd"
        },
        {
            "signal_id": 84,
            "name": "35_2_speed"
        },
        {
            "signal_id": 85,
            "name": "35_2_pmech"
        },
        {
            "signal_id": 86,
            "name": "35_2_efd"
        },
        {
            "signal_id": 87,
            "name": "35_4_speed"
        },
        {
            "signal_id": 88,
            "name": "35_4_pmech"
        },
        {
            "signal_id": 89,
            "name": "35_4_efd"
        },
        {
            "signal_id": 90,
            "name": "35_5_speed"
        },
        {
            "signal_id": 91,
            "name": "35_5_pmech"
        },
        {
            "signal_id": 92,
            "name": "35_5_efd"
        },
        {
            "signal_id": 93,
            "name": "35_7_speed"
        },
        {
            "signal_id": 94,
            "name": "35_7_pmech"
        },
        {
            "signal_id": 95,
            "name": "35_7_efd"
        },
        {
            "signal_id": 96,
            "name": "35_8_speed"
        },
        {
            "signal_id": 97,
            "name": "35_8_pmech"
        },
        {
            "signal_id": 98,
            "name": "35_8_efd"
        },
        {
            "signal_id": 99,
            "name": "36_1_speed"
        },
        {
            "signal_id": 100,
            "name": "36_1_pmech"
        },
        {
            "signal_id": 101,
            "name": "36_1_efd"
        },
        {
            "signal_id": 102,
            "name": "36_2_speed"
        },
        {
            "signal_id": 103,
            "name": "36_2_pmech"
        },
        {
            "signal_id": 104,
            "name": "36_2_efd"
        },
        {
            "signal_id": 105,
            "name": "36_3_speed"
        },
        {
            "signal_id": 106,
            "name": "36_3_pmech"
        },
        {
            "signal_id": 107,
            "name": "36_3_efd"
        },
        {
            "signal_id": 108,
            "name": "36_4_speed"
        },
        {
            "signal_id": 109,
            "name": "36_4_pmech"
        },
        {
            "signal_id": 110,
            "name": "36_4_efd"
        },
        {
            "signal_id": 111,
            "name": "37_3_speed"
        },
        {
            "signal_id": 112,
            "name": "37_3_pmech"
        },
        {
            "signal_id": 113,
            "name": "37_3_efd"
        },
        {
            "signal_id": 114,
            "name": "37_5_speed"
        },
        {
            "signal_id": 115,
            "name": "37_5_pmech"
        },
        {
            "signal_id": 116,
            "name": "37_5_efd"
        },
        {
            "signal_id": 117,
            "name": "23_1_vs"
        },
        {
            "signal_id": 118,
            "name": "23_2_vs"
        },
        {
            "signal_id": 119,
            "name": "23_3_vs"
        },
        {
            "signal_id": 120,
            "name": "23_4_vs"
        },
        {
            "signal_id": 121,
            "name": "23_5_vs"
        },
        {
            "signal_id": 122,
            "name": "23_6_vs"
        },
        {
            "signal_id": 123,
            "name": "23_7_vs"
        },
        {
            "signal_id": 124,
            "name": "23_8_vs"
        },
        {
            "signal_id": 125,
            "name": "35_1_vs"
        },
        {
            "signal_id": 126,
            "name": "35_2_vs"
        },
        {
            "signal_id": 127,
            "name": "35_4_vs"
        },
        {
            "signal_id": 128,
            "name": "35_5_vs"
        },
        {
            "signal_id": 129,
            "name": "35_7_vs"
        },
        {
            "signal_id": 130,
            "name": "35_8_vs"
        }
    ]
}
